_third_party": null, "h100e_flops": null, "h100e_power": null, "h100e_best": null, "h100e_method": "", "status": "operational", "status_note": "Operating since 2019 (me-south-1); first AWS region in the Middle East; hosts regional AI/ML workloads; MW not published", "source_url": "https://aws.amazon.com/about-aws/global-infrastructure/regions_az/", "location_shared_with": 0}, {"name": "Microsoft Mexico Central (Queretaro region)", "operator": "Microsoft", "city": "Queretaro (Colon)", "state_province": "Queretaro", "country": "Mexico", "latitude": 20.73, "longitude": -100.43, "power_capacity_mw": null, "it_load_mw": null, "announced_gpu_count": null, "gpu_types": "", "cluster_peak_pflops": null, "h100e_gpu": null, "h100e_third_party": null, "h100e_flops": null, "h100e_power": null, "h100e_best": null, "h100e_method": "", "status": "operational", "status_note": "Azure Mexico Central live May 2024 (first hyperscale region in Spanish-speaking LatAm); $1.3B cloud+AI investment over 3 years; capacity undisclosed, no specific AI-scale campus published", "source_url": "https://www.microsoft.com/en-us/microsoft-cloud/blog/2024/10/08/how-mexico-is-pioneering-ai-innovation-for-a-global-future/", "location_shared_with": 0}, {"name": "Google Quilicura Data Center", "operator": "Google", "city": "Quilicura (Santiago)", "state_province": "Santiago Metropolitan", "country": "Chile", "latitude": -33.36, "longitude": -70.74, "power_capacity_mw": null, "it_load_mw": null, "announced_gpu_count": null, "gpu_types": "", "cluster_peak_pflops": null, "h100e_gpu": null, "h100e_third_party": null, "h100e_flops": null, "h100e_power": null, "h100e_best": null, "h100e_method": "", "status": "operational", "status_note": "Operating since 2015 (Google's first LatAm DC), ~$290M; anchors Santiago cloud region; NOT confirmed AI-scale/GPU-dense; second Chilean DC (Cerrillos) revived 2026 after environmental court stall", "source_url": "https://datacenters.google/locations/quilicura-chile", "location_shared_with": 0}, {"name": "Google Canelones Data Center (Project Teros)", "operator": "Google", "city": "Canelones (Parque de las Ciencias)", "state_province": "Canelones", "country": "Uruguay", "latitude": -34.81, "longitude": -56.03, "power_capacity_mw": null, "it_load_mw": null, "announced_gpu_count": null, "gpu_types": "", "cluster_peak_pflops": null, "h100e_gpu": null, "h100e_third_party": null, "h100e_flops": null, "h100e_power": null, "h100e_best": null, "h100e_method": "", "status": "under_construction", "status_note": "Announced Aug 2024 with >$850M; under construction; redesigned to single building ~1/3 original capacity with waterless cooling; Google says it supports regional AI demand; no GPU-dense specs published", "source_url": "https://www.datacenterdynamics.com/en/news/google-breaks-ground-on-uruguay-data-center", "location_shared_with": 0}, {"name": "Antel AI Data Center", "operator": "Antel (state telecom)", "city": "Canelones (Pando)", "state_province": "Canelones", "country": "Uruguay", "latitude": -34.75, "longitude": -55.95, "power_capacity_mw": null, "it_load_mw": null, "announced_gpu_count": null, "gpu_types": "", "cluster_peak_pflops": null, "h100e_gpu": null, "h100e_third_party": null, "h100e_flops": null, "h100e_power": null, "h100e_best": null, "h100e_method": "", "status": "planned", "status_note": "Announced Aug 2026 by Uruguay's Presidency: $70M AI-specialised DC, construction from Q1 2027, operation 2028-2029; power/GPU counts not published", "source_url": "https://econosur.org/insights/uruguay/uruguay-digital-bet", "location_shared_with": 0}, {"name": "TELUS Sovereign AI Factory Rimouski", "operator": "TELUS", "city": "Rimouski", "state_province": "Quebec", "country": "Canada", "latitude": 48.23, "longitude": -68.41, "power_capacity_mw": null, "it_load_mw": null, "announced_gpu_count": null, "gpu_types": "NVIDIA H200 SXM5 141GB", "cluster_peak_pflops": null, "h100e_gpu": null, "h100e_third_party": null, "h100e_flops": null, "h100e_power": null, "h100e_best": null, "h100e_method": "", "status": "operational", "status_note": "Operating since Sep 2025; Canada's first fully sovereign AI factory; HPE Cray XD670; TOP500 Nov 2025 #78 (Rpeak 27.44 PF FP64); GPU count undisclosed (est ~700-800 H200); 99% hydro; sold out by May 2026", "source_url": "https://www.telus.com/en/about/news-and-events/media-releases/telus-opens-canadas-first-fully-sovereign-ai-factory", "location_shared_with": 0}, {"name": "TELUS Kamloops AI Factory", "operator": "TELUS (with Westbank)", "city": "Kamloops", "state_province": "British Columbia", "country": "Canada", "latitude": 50.674, "longitude": -120.327, "power_capacity_mw": null, "it_load_mw": null, "announced_gpu_count": null, "gpu_types": "NVIDIA Grace Blackwell & Vera Rubin (planned)", "cluster_peak_pflops": null, "h100e_gpu": null, "h100e_third_party": null, "h100e_flops": null, "h100e_power": null, "h100e_best": null, "h100e_method": "", "status": "under_construction", "status_note": "Under construction, online late 2026; part of TELUS/Westbank BC sovereign AI cluster - 85MW initial BC Hydro allocation across three sites, scaling to >150MW and >60,000 GPUs by 2032; heat-recovery district heating", "source_url": "https://www.telus.com/en/about/news-and-events/media-releases/TELUS-and-Government-of-Canada-advance-work-to-scale-Canadas-sovereign-AI-infrastructure", "location_shared_with": 0}, {"name": "TELUS Vancouver M3 AI Factory", "operator": "TELUS (with Westbank)", "city": "Vancouver (Mount Pleasant)", "state_province": "British Columbia", "country": "Canada", "latitude": 49.264, "longitude": -123.099, "power_capacity_mw": null, "it_load_mw": null, "announced_gpu_count": null, "gpu_types": "NVIDIA Grace Blackwell & Vera Rubin (planned)", "cluster_peak_pflops": null, "h100e_gpu": null, "h100e_third_party": null, "h100e_flops": null, "h100e_power": null, "h100e_best": null, "h100e_method": "", "status": "under_construction", "status_note": "Under construction; opening end 2026; one of three TELUS BC sovereign AI sites (cluster >150MW / >60,000 GPUs by 2032); per-site MW not yet split", "source_url": "https://www.telus.com/en/about/news-and-events/media-releases/TELUS-and-Government-of-Canada-advance-work-to-scale-Canadas-sovereign-AI-infrastructure", "location_shared_with": 0}, {"name": "TELUS Vancouver 150 West Georgia AI Factory", "operator": "TELUS (with Westbank)", "city": "Vancouver (downtown)", "state_province": "British Columbia", "country": "Canada", "latitude": 49.282, "longitude": -123.116, "power_capacity_mw": null, "it_load_mw": null, "announced_gpu_count": null, "gpu_types": "NVIDIA Vera Rubin / Grace Blackwell (planned)", "cluster_peak_pflops": null, "h100e_gpu": null, "h100e_third_party": null, "h100e_flops": null, "h100e_power": null, "h100e_best": null, "h100e_method": "", "status": "planned", "status_note": "Planned, online 2029; third site of TELUS BC sovereign AI cluster", "source_url": "https://www.telus.com/en/about/news-and-events/media-releases/TELUS-and-Government-of-Canada-advance-work-to-scale-Canadas-sovereign-AI-infrastructure", "location_shared_with": 0}, {"name": "AWS Mexico (Central) Region", "operator": "Amazon Web Services", "city": "Queretaro", "state_province": "Queretaro", "country": "Mexico", "latitude": 20.5888, "longitude": -100.3899, "power_capacity_mw": null, "it_load_mw": null, "announced_gpu_count": null, "gpu_types": "Trainium/Inferentia/Graviton (custom accelerators)", "cluster_peak_pflops": null, "h100e_gpu": null, "h100e_third_party": null, "h100e_flops": null, "h100e_power": null, "h100e_best": null, "h100e_method": "", "status": "operational", "status_note": "Operational Jan 2025; AWS's first Mexico region (mx-central-1), 3 AZs; $5B over 15 years; MW not disclosed (~345MW third-party tracker estimate, unverified); AI/ML-capable", "source_url": "https://aws.amazon.com/blogs/aws/now-open-aws-mexico-central-region/", "location_shared_with": 4}, {"name": "Google Cloud Mexico Region", "operator": "Google", "city": "Queretaro", "state_province": "Queretaro", "country": "Mexico", "latitude": 20.59, "longitude": -100.39, "power_capacity_mw": null, "it_load_mw": null, "announced_gpu_count": null, "gpu_types": "", "cluster_peak_pflops": null, "h100e_gpu": null, "h100e_third_party": null, "h100e_flops": null, "h100e_power": null, "h100e_best": null, "h100e_method": "", "status": "operational", "status_note": "Operational Dec 2024; Google's 41st cloud region and first in Mexico; exact site and MW confidential", "source_url": "https://cloud.google.com/blog/products/infrastructure/google-cloud-announces-41st-cloud-region-in-mexico", "location_shared_with": 4}, {"name": "Oracle Cloud Mexico Central", "operator": "Oracle", "city": "Queretaro", "state_province": "Queretaro", "country": "Mexico", "latitude": 20.59, "longitude": -100.39, "power_capacity_mw": null, "it_load_mw": null, "announced_gpu_count": null, "gpu_types": "", "cluster_peak_pflops": null, "h100e_gpu": null, "h100e_third_party": null, "h100e_flops": null, "h100e_power": null, "h100e_best": null, "h100e_method": "", "status": "operational", "status_note": "Operational cloud region since 2022 (first Oracle region in Mexico); no MW published", "source_url": "https://www.datacenterdynamics.com/en/news/oracle-to-develop-cloud-region-in-nuevo-leon-mexico/", "location_shared_with": 4}, {"name": "Oracle Cloud Mexico Northeast", "operator": "Oracle", "city": "Monterrey", "state_province": "Nuevo Leon", "country": "Mexico", "latitude": 25.67, "longitude": -100.31, "power_capacity_mw": null, "it_load_mw": null, "announced_gpu_count": null, "gpu_types": "", "cluster_peak_pflops": null, "h100e_gpu": null, "h100e_third_party": null, "h100e_flops": null, "h100e_power": null, "h100e_best": null, "h100e_method": "", "status": "operational", "status_note": "Operational cloud region since Sep 2023, hosted with Telmex/Triara; no MW published", "source_url": "https://www.datacenterdynamics.com/en/news/oracle-to-develop-cloud-region-in-nuevo-leon-mexico/", "location_shared_with": 1}, {"name": "Alibaba Cloud Mexico Region", "operator": "Alibaba Cloud", "city": "Queretaro", "state_province": "Queretaro", "country": "Mexico", "latitude": 20.59, "longitude": -100.39, "power_capacity_mw": null, "it_load_mw": null, "announced_gpu_count": null, "gpu_types": "", "cluster_peak_pflops": null, "h100e_gpu": null, "h100e_third_party": null, "h100e_flops": null, "h100e_power": null, "h100e_best": null, "h100e_method": "", "status": "operational", "status_note": "Operational Feb 2025; Alibaba's first Latin America cloud region, 1 AZ; hosting DC details not disclosed", "source_url": "https://www.datacenterdynamics.com/en/news/alibaba-cloud-launches-mexico-cloud-region/", "location_shared_with": 4}, {"name": "Huawei Cloud Mexico-1", "operator": "Huawei Cloud", "city": "Mexico City", "state_province": "State of Mexico", "country": "Mexico", "latitude": 19.43, "longitude": -99.13, "power_capacity_mw": null, "it_load_mw": null, "announced_gpu_count": null, "gpu_types": "", "cluster_peak_pflops": null, "h100e_gpu": null, "h100e_third_party": null, "h100e_flops": null, "h100e_power": null, "h100e_best": null, "h100e_method": "", "status": "operational", "status_note": "Operational Huawei Cloud region in Mexico City area; no MW published", "source_url": "https://mlq.ai/data-centers/mexico/", "location_shared_with": 1}, {"name": "El Salvador National AI Lab (Sovereign AI)", "operator": "Hydra Host (for Gobierno de El Salvador)", "city": "San Salvador", "state_province": "San Salvador", "country": "El Salvador", "latitude": 13.69, "longitude": -89.22, "power_capacity_mw": null, "it_load_mw": null, "announced_gpu_count": null, "gpu_types": "NVIDIA B300", "cluster_peak_pflops": null, "h100e_gpu": null, "h100e_third_party": null, "h100e_flops": null, "h100e_power": null, "h100e_best": null, "h100e_method": "", "status": "operational", "status_note": "Operating; world's first sovereign purchase of NVIDIA B300 chips (Jun 2025), housed at National AI Lab; GPU count and MW not published; small-scale sovereign AI", "source_url": "https://www.datacenterdynamics.com/en/news/el-salvador-becomes-first-country-to-receive-sovereign-quota-of-nvidia-b300-chips/", "location_shared_with": 0}, {"name": "Microsoft Azure South Africa Regions (Johannesburg & Cape Town)", "operator": "Microsoft", "city": "Johannesburg & Cape Town", "state_province": "Gauteng / Western Cape", "country": "South Africa", "latitude": -26.2041, "longitude": 28.0473, "power_capacity_mw": null, "it_load_mw": null, "announced_gpu_count": null, "gpu_types": "", "cluster_peak_pflops": null, "h100e_gpu": null, "h100e_third_party": null, "h100e_flops": null, "h100e_power": null, "h100e_best": null, "h100e_method": "", "status": "operational", "status_note": "Operating; Microsoft's first African cloud regions; ~$1.1B invested since 2019 plus R5.4bn (~$300M) announced Mar 2025 to expand cloud & AI capacity by 2027; no campus MW or GPU counts published", "source_url": "https://www.reuters.com/technology/artificial-intelligence/microsoft-invest-additional-54-billion-rand-south-africa-ai-infrastructure-2025-03-06/", "location_shared_with": 1}, {"name": "Oracle Cloud Johannesburg Region", "operator": "Oracle", "city": "Johannesburg", "state_province": "Gauteng", "country": "South Africa", "latitude": -26.2041, "longitude": 28.0473, "power_capacity_mw": null, "it_load_mw": null, "announced_gpu_count": null, "gpu_types": "", "cluster_peak_pflops": null, "h100e_gpu": null, "h100e_third_party": null, "h100e_flops": null, "h100e_power": null, "h100e_best": null, "h100e_method": "", "status": "operational", "status_note": "Operating since Jan 2022 - Oracle's first African cloud region (af-johannesburg-1); offers OCI AI services; capacity not disclosed", "source_url": "https://www.oracle.com/news/announcement/oracle-cloud-johannesburg-region-2022-01-19/", "location_shared_with": 1}, {"name": "AWS Africa (Cape Town) Region", "operator": "Amazon Web Services", "city": "Cape Town", "state_province": "Western Cape", "country": "South Africa", "latitude": -33.9249, "longitude": 18.4241, "power_capacity_mw": null, "it_load_mw": null, "announced_gpu_count": null, "gpu_types": "", "cluster_peak_pflops": null, "h100e_gpu": null, "h100e_third_party": null, "h100e_flops": null, "h100e_power": null, "h100e_best": null, "h100e_method": "", "status": "operational", "status_note": "Operating since Apr 2020 (af-south-1), AWS's first African region, 3 AZs; no capacity or GPU counts published", "source_url": "https://aws.amazon.com/blogs/aws/now-open-aws-africa-cape-town-region/", "location_shared_with": 1}, {"name": "G42 / Microsoft East Africa Cloud Region (Olkaria)", "operator": "G42 / Microsoft (with Kenya government partners)", "city": "Olkaria", "state_province": "Nakuru County", "country": "Kenya", "latitude": -0.8833, "longitude": 36.3, "power_capacity_mw": null, "it_load_mw": null, "announced_gpu_count": null, "gpu_types": "", "cluster_peak_pflops": null, "h100e_gpu": null, "h100e_third_party": null, "h100e_flops": null, "h100e_power": null, "h100e_best": null, "h100e_method": "", "status": "planned", "status_note": "Paused. Announced May 2024 as part of $1B Microsoft-G42 Kenya initiative (geothermal-powered Azure East Africa campus); by mid-2026 stalled: 100MW concept scaled to 1GW (~1/3 of Kenya's grid), talks broke down over offtake guarantees; not formally cancelled", "source_url": "https://africacomputetracker.org/facilities/g42-microsoft-kenya-dc1/", "location_shared_with": 0}, {"name": "Wingu Africa Addis Ababa Data Centre (EAII AI partnership)", "operator": "Wingu Group (with Ethiopian AI Institute)", "city": "Addis Ababa", "state_province": "", "country": "Ethiopia", "latitude": 9.01, "longitude": 38.76, "power_capacity_mw": null, "it_load_mw": null, "announced_gpu_count": null, "gpu_types": "NVIDIA DGX H200 (EAII tender Dec 2025)", "cluster_peak_pflops": null, "h100e_gpu": null, "h100e_third_party": null, "h100e_flops": null, "h100e_power": null, "h100e_best": null, "h100e_method": "", "status": "operational", "status_note": "Operating; Tier III carrier-neutral facility; May 2025 partnership with Ethiopian AI Institute to host AI compute; EAII tendered NVIDIA DGX H200 purchases Dec 2025; capacity figures not published", "source_url": "https://www.wingu.africa/latest-news/wingu-africa-partners-with-ethiopian-artificial-intelligence-institute", "location_shared_with": 0}, {"name": "Microsoft Cloud Region Poland (Mazovia expansion)", "operator": "Microsoft (SPV)", "city": "Warsaw area (3 DCs)", "state_province": "Mazowieckie", "country": "Poland", "latitude": 52.23, "longitude": 21.01, "power_capacity_mw": null, "it_load_mw": null, "announced_gpu_count": null, "gpu_types": "Azure (GPU-backed cloud region)", "cluster_peak_pflops": null, "h100e_gpu": null, "h100e_third_party": null, "h100e_flops": null, "h100e_power": null, "h100e_best": null, "h100e_method": "", "status": "operational", "status_note": "Operating (region live Apr 2023, $1bn phase 1) + $700M phase 2 through mid-2026 for AI & cloud (announced Feb 2025); hosts Bielik/PLLuM Polish LLMs; power not disclosed", "source_url": "https://www.gov.pl/web/primeminister/microsoft-invests-pln-3-billion-in-a-new-data-center-in-poland", "location_shared_with": 0}, {"name": "BRAIN++ / Discoverer++ AI Supercomputer", "operator": "Sofia Tech Park + INSAIT", "city": "Sofia", "state_province": "Sofia-Grad", "country": "Bulgaria", "latitude": 42.66, "longitude": 23.376, "power_capacity_mw": null, "it_load_mw": null, "announced_gpu_count": null, "gpu_types": "", "cluster_peak_pflops": null, "h100e_gpu": null, "h100e_third_party": null, "h100e_flops": null, "h100e_power": null, "h100e_best": null, "h100e_method": "", "status": "planned", "status_note": "Planned/procurement; EUR 90M EuroHPC AI Factory (selected Mar 2025); Discoverer++ tender (EUR 54.2M) closed Oct 2026, install by end-2026; existing Discoverer+ upgraded Apr 2025 with GPU partition for AI", "source_url": "https://www.eurohpc-ju.europa.eu/ai-factories/bulgaria_en", "location_shared_with": 0}, {"name": "LitAI Factory Supercomputer", "operator": "Vilnius University consortium (LRTC host)", "city": "Vilnius", "state_province": "Vilnius", "country": "Lithuania", "latitude": 54.7, "longitude": 25.25, "power_capacity_mw": null, "it_load_mw": null, "announced_gpu_count": null, "gpu_types": "", "cluster_peak_pflops": null, "h100e_gpu": null, "h100e_third_party": null, "h100e_flops": null, "h100e_power": null, "h100e_best": null, "h100e_method": "", "status": "planned", "status_note": "Planned (won EuroHPC Oct 2025); EUR 130M project (EUR 65M EU co-funding), largest AI factory in the Baltics; hosted at LRTC Third State Data Centre; GPU types TBD", "source_url": "https://eimin.lrv.lt/en/structure-and-contacts/news-1/eimin-lithuania-wins-65-million-eu-tender-for-the-countrys-first-artificial-intelligence-centre-hVuh/", "location_shared_with": 0}, {"name": "LEVENTE Supercomputer", "operator": "DKF (Digital Government Development Co.)", "city": "Budapest", "state_province": "Budapest", "country": "Hungary", "latitude": 47.497, "longitude": 19.04, "power_capacity_mw": null, "it_load_mw": null, "announced_gpu_count": null, "gpu_types": "AI-capable mid-range system (TBD)", "cluster_peak_pflops": null, "h100e_gpu": null, "h100e_third_party": null, "h100e_flops": null, "h100e_power": null, "h100e_best": null, "h100e_method": "", "status": "planned", "status_note": "Planned; hosting agreement Jul 2025, procurement underway, online ~2027; EUR 42M (35% EuroHPC); at least 23 PF FP64 (kept out of FP8 column); Hungary also holds HunAIFA antenna + Komondor (5 PF, 200+ GPUs, Debrecen)", "source_url": "https://www.eurohpc-ju.europa.eu/way-open-building-eurohpc-world-class-supercomputer-hungary-2025-07-09_en", "location_shared_with": 0}, {"name": "Ukraine State AI Factory", "operator": "Ministry of Digital Transformation of Ukraine", "city": "Kyiv (national; sites not disclosed)", "state_province": "Kyiv", "country": "Ukraine", "latitude": 50.45, "longitude": 30.523, "power_capacity_mw": null, "it_load_mw": null, "announced_gpu_count": null, "gpu_types": "GPU clusters (TBD)", "cluster_peak_pflops": null, "h100e_gpu": null, "h100e_third_party": null, "h100e_flops": null, "h100e_power": null, "h100e_best": null, "h100e_method": "", "status": "planned", "status_note": "Announced Aug 2025, planned; first state AI infrastructure: GPU compute clusters + water-cooled server rooms; first users Diia AI assistant & Dream AI tutor; no MW/GPU counts published (wartime)", "source_url": "https://fact-news.com.ua/en/ukraine-to-create-state-infrastructure-for-ai-development/", "location_shared_with": 0}, {"name": "AzInTelecom Supercomputer Center", "operator": "AzInTelecom LLC (AZCON Holding)", "city": "Baku", "state_province": "Baku", "country": "Azerbaijan", "latitude": 40.409, "longitude": 49.867, "power_capacity_mw": null, "it_load_mw": null, "announced_gpu_count": null, "gpu_types": "NVIDIA H200", "cluster_peak_pflops": null, "h100e_gpu": null, "h100e_third_party": null, "h100e_flops": null, "h100e_power": null, "h100e_best": null, "h100e_method": "", "status": "operational", "status_note": "Operating (introduced Dec 2025) + expanding; first supercomputer center in Azerbaijan under AI Strategy 2025-2028; within two Tier III DCs (Baku, Yevlakh) with two more under construction", "source_url": "https://www.trend.az/azerbaijan/society/4129979.html", "location_shared_with": 0}, {"name": "IndiaAI Compute Platform (National GPU Pool)", "operator": "MeitY/IndiaAI (empanelled CSPs: Yotta, Netmagic/SIFY, E2E, Jio, NxtGen, CtrlS, Tata Comm, Locuz, Vensysco)", "city": "Distributed nationwide", "state_province": "(nationwide)", "country": "India", "latitude": 22.35, "longitude": 78.66, "power_capacity_mw": null, "it_load_mw": null, "announced_gpu_count": 34333.0, "gpu_types": "NVIDIA H100/H200/A100/L40S/L4, AMD MI300X/MI325X, Intel Gaudi 2, AWS Inferentia2/Trainium", "cluster_peak_pflops": null, "h100e_gpu": null, "h100e_third_party": null, "h100e_flops": null, "h100e_power": null, "h100e_best": null, "h100e_method": "", "status": "operational", "status_note": "National distributed AI compute pool, not a single campus; 18,000+ GPUs announced Feb 2025, scaled to 34,333 in 2nd round (late 2025); tenants incl. Sarvam AI (4,096 H100 SXM at Yotta); mixed chip types so no single H100e factor applied (most H100/H200-class, ~30k H100e order of magnitude); India centroid coords", "source_url": "https://www.fortuneindia.com/technology/indiaai-mission-scales-up-with-34000-gpus-backs-indian-ai-models-for-the-future/123599", "location_shared_with": 0}, {"name": "Microsoft India South Central Region (Hyderabad)", "operator": "Microsoft", "city": "Hyderabad", "state_province": "Telangana", "country": "India", "latitude": 17.42, "longitude": 78.34, "power_capacity_mw": null, "it_load_mw": null, "announced_gpu_count": null, "gpu_types": "AI-ready Azure (GPU fleet unspecified)", "cluster_peak_pflops": null, "h100e_gpu": null, "h100e_third_party": null, "h100e_flops": null, "h100e_power": null, "h100e_best": null, "h100e_method": "", "status": "operational", "status_note": "Microsoft's largest India hyperscale region, 3 AZs, AI-ready, went live 2026 (strategic Asia/Global South hub); part of $17.5B India investment 2026-2030 (on top of $3B announced Jan 2025); also expanding Chennai, Hyderabad, Pune", "source_url": "https://news.microsoft.com/source/asia/2026/09/21/ai-ambition-into-action-microsoft-brings-ai-ready-capabilities-across-its-india-cloud-infrastructure-establishes-india-south-central-region-as-a-strategic-hub-for-asia-and-global-south", "location_shared_with": 0}, {"name": "AWS Asia Pacific (Hyderabad) Expansion", "operator": "Amazon Web Services", "city": "Hyderabad", "state_province": "Telangana", "country": "India", "latitude": 17.44, "longitude": 78.37, "power_capacity_mw": null, "it_load_mw": null, "announced_gpu_count": null, "gpu_types": "AWS AI chips (Trainium/Inferentia)", "cluster_peak_pflops": null, "h100e_gpu": null, "h100e_third_party": null, "h100e_flops": null, "h100e_power": null, "h100e_best": null, "h100e_method": "", "status": "operational", "status_note": "Region operating since Nov 2022; $7B Hyderabad expansion agreement with Telangana (groundbreaking Aug 2026); additional $13B announced 2026 for Mumbai+Hyderabad AI/cloud (part of $21B 2026-2030 India plan)", "source_url": "https://www.datacenterdynamics.com/en/news/aws-to-invest-7bn-in-data-centers-in-hyderabad-india", "location_shared_with": 0}, {"name": "Summit Group Data Centre (Planned)", "operator": "Summit Group / Summit Communications", "city": "near Dhaka", "state_province": "Dhaka", "country": "Bangladesh", "latitude": 23.781, "longitude": 90.415, "power_capacity_mw": null, "it_load_mw": null, "announced_gpu_count": null, "gpu_types": "", "cluster_peak_pflops": null, "h100e_gpu": null, "h100e_third_party": null, "h100e_flops": null, "h100e_power": null, "h100e_best": null, "h100e_method": "", "status": "planned", "status_note": "Planned; announced Jan 2026 as Summit's first data center near Dhaka leveraging its power generation, fiber, and land; talks with global tech partners; Bangladesh govt separately plans sovereign AI infrastructure; capacity/GPUs not disclosed", "source_url": "https://www.linkedin.com/posts/summitcommltd_summit-group-plans-first-data-centre-in-bangladesh-activity-7414613905286766592-ByZ6", "location_shared_with": 0}, {"name": "Google Haskell County (Homebound/Thelma)", "operator": "Google", "city": "Haskell", "state_province": "Texas", "country": "United States", "latitude": 33.16, "longitude": -99.73, "power_capacity_mw": null, "it_load_mw": null, "announced_gpu_count": null, "gpu_types": "", "cluster_peak_pflops": null, "h100e_gpu": null, "h100e_third_party": null, "h100e_flops": null, "h100e_power": null, "h100e_best": null, "h100e_method": "", "status": "planned", "status_note": "Planned; part of Google's $40B Texas plan (Nov 2025); two campuses in Haskell County tied to Google-linked Homebound Group LLC incl. 'Thelma' campus", "source_url": "https://datacenters.google/locations/texas/", "location_shared_with": 0}, {"name": "Google Wilbarger County", "operator": "Google", "city": "Vernon", "state_province": "Texas", "country": "United States", "latitude": 34.15, "longitude": -99.28, "power_capacity_mw": null, "it_load_mw": null, "announced_gpu_count": null, "gpu_types": "", "cluster_peak_pflops": null, "h100e_gpu": null, "h100e_third_party": null, "h100e_flops": null, "h100e_power": null, "h100e_best": null, "h100e_method": "", "status": "under_construction", "status_note": "Under construction (confirmed Feb 2026); clean-energy-colocated AI/cloud campus; part of Google $40B Texas plan", "source_url": "https://blog.google/innovation-and-ai/infrastructure-and-cloud/global-network/data-center-wilbarger-county/", "location_shared_with": 0}, {"name": "Google Pampa", "operator": "Google", "city": "Pampa", "state_province": "Texas", "country": "United States", "latitude": 35.54, "longitude": -100.96, "power_capacity_mw": null, "it_load_mw": null, "announced_gpu_count": null, "gpu_types": "", "cluster_peak_pflops": null, "h100e_gpu": null, "h100e_third_party": null, "h100e_flops": null, "h100e_power": null, "h100e_best": null, "h100e_method": "", "status": "planned", "status_note": "Announced; new Google data center campus development in Gray County as part of $40B Texas investment", "source_url": "https://datacenters.google/locations/texas/", "location_shared_with": 0}, {"name": "Bitdeer Milam County", "operator": "Bitdeer Technologies Group", "city": "Milam County", "state_province": "Texas", "country": "United States", "latitude": 30.75, "longitude": -96.95, "power_capacity_mw": null, "it_load_mw": null, "announced_gpu_count": null, "gpu_types": "", "cluster_peak_pflops": null, "h100e_gpu": null, "h100e_third_party": null, "h100e_flops": null, "h100e_power": null, "h100e_best": null, "h100e_method": "", "status": "planned", "status_note": "Planned; acquired 200-acre former Alcoa smelter site for AI/HPC expansion (Sep 2026); no capacity disclosed", "source_url": "https://www.datacenterdynamics.com/en/news/bitdeer-buys-200-acres-in-milam-county-texas-to-expand-ai-and-hpc-data-center/", "location_shared_with": 0}, {"name": "Google Fort Wayne", "operator": "Google", "city": "Fort Wayne", "state_province": "Indiana", "country": "United States", "latitude": 41.12, "longitude": -84.9, "power_capacity_mw": null, "it_load_mw": null, "announced_gpu_count": null, "gpu_types": "", "cluster_peak_pflops": null, "h100e_gpu": null, "h100e_third_party": null, "h100e_flops": null, "h100e_power": null, "h100e_best": null, "h100e_method": "", "status": "under_construction", "status_note": "Under construction; multi-building campus, capacity undisclosed; part of Google $10B Indiana investment", "source_url": "https://www.thelocalfw.com/what-to-know-about-googles-plans-for-wetlands-in-fort-wayne/", "location_shared_with": 0}, {"name": "Meta Bowling Green", "operator": "Meta", "city": "Bowling Green", "state_province": "Ohio", "country": "United States", "latitude": 41.36, "longitude": -83.66, "power_capacity_mw": null, "it_load_mw": null, "announced_gpu_count": null, "gpu_types": "NVIDIA B300; Vera Rubin", "cluster_peak_pflops": null, "h100e_gpu": null, "h100e_third_party": null, "h100e_flops": null, "h100e_power": null, "h100e_best": null, "h100e_method": "", "status": "planned", "status_note": "New Meta northwest Ohio campus (Middleton Pike) with new Williams Apollo gas generation project; planned/under construction", "source_url": "https://epoch.ai/data/ai-data-centers/directory", "location_shared_with": 0}, {"name": "QTS Eagle Mountain", "operator": "QTS", "city": "Eagle Mountain", "state_province": "Utah", "country": "United States", "latitude": 40.32, "longitude": -112.01, "power_capacity_mw": null, "it_load_mw": null, "announced_gpu_count": null, "gpu_types": "NVIDIA B300", "cluster_peak_pflops": null, "h100e_gpu": null, "h100e_third_party": null, "h100e_flops": null, "h100e_power": null, "h100e_best": null, "h100e_method": "", "status": "planned", "status_note": "QTS campus at 652 E Hyperscale Way next to Meta's Utah site; reported Meta tenant (speculative); capacity unpublished", "source_url": "https://q.com/data-centers/eagle-mountain/", "location_shared_with": 0}, {"name": "AWS Richmond County", "operator": "Amazon Web Services", "city": "Richmond County (Hamlet area)", "state_province": "North Carolina", "country": "United States", "latitude": 34.95, "longitude": -79.66, "power_capacity_mw": null, "it_load_mw": null, "announced_gpu_count": null, "gpu_types": "", "cluster_peak_pflops": null, "h100e_gpu": null, "h100e_third_party": null, "h100e_flops": null, "h100e_power": null, "h100e_best": null, "h100e_method": "", "status": "planned", "status_note": "$10B AWS campus announced Jun 2025 to expand AI/cloud infrastructure; power and coordinates unpublished (approximate)", "source_url": "https://www.aboutamazon.com/news/aws/aws-investment-north-carolina-ai-cloud-infrastructure", "location_shared_with": 0}, {"name": "AWS Georgia (Butts & Douglas Counties)", "operator": "Amazon Web Services", "city": "Jackson / Douglasville", "state_province": "Georgia", "country": "United States", "latitude": 33.31, "longitude": -83.96, "power_capacity_mw": null, "it_load_mw": null, "announced_gpu_count": null, "gpu_types": "", "cluster_peak_pflops": null, "h100e_gpu": null, "h100e_third_party": null, "h100e_flops": null, "h100e_power": null, "h100e_best": null, "h100e_method": "", "status": "under_construction", "status_note": "$11B AWS expansion announced Jan 2025 for AI/cloud across Butts and Douglas county campuses; coordinates approximate (Butts County)", "source_url": "https://www.aboutamazon.com/news/aws/aws-investment-georgia-ai-cloud-infrastructure", "location_shared_with": 0}, {"name": "AWS Dobbins Campus (Laveen)", "operator": "Amazon Web Services", "city": "Phoenix (Laveen)", "state_province": "Arizona", "country": "United States", "latitude": 33.32, "longitude": -112.17, "power_capacity_mw": null, "it_load_mw": null, "announced_gpu_count": null, "gpu_types": "", "cluster_peak_pflops": null, "h100e_gpu": null, "h100e_third_party": null, "h100e_flops": null, "h100e_power": null, "h100e_best": null, "h100e_method": "", "status": "planned", "status_note": "Amazon Data Services bought 220 acres near Loop 202/W Dobbins Rd for $277M (Dec 2024); SRP South Mountain transmission project provides 1,200MW corridor; planned", "source_url": "https://baxtel.com/data-center/amazon-dobbins-campus", "location_shared_with": 0}, {"name": "AI-GDC Nuevo Leon AI/HPC Center", "operator": "AI-GDC / Cipre Holding", "city": "San Pedro Garza Garcia", "state_province": "Nuevo Leon", "country": "Mexico", "latitude": 25.6573, "longitude": -100.4026, "power_capacity_mw": null, "it_load_mw": null, "announced_gpu_count": null, "gpu_types": "NVIDIA (unspecified)", "cluster_peak_pflops": null, "h100e_gpu": null, "h100e_third_party": null, "h100e_flops": null, "h100e_power": null, "h100e_best": null, "h100e_method": "", "status": "planned", "status_note": "Planned; US$1bn initial investment, phased 2026-2030; Nvidia technology and AI-ready design; billed as Mexico's first HPC/AI centre; capacity not published", "source_url": "https://www.nl.gob.mx/es/boletines/nl-se-va-convertir-en-el-hub-de-inteligencia-artificial-samuel-garcia-anuncia-inversion", "location_shared_with": 0}, {"name": "DOMARA Lima AI Data Center", "operator": "DMR Inmobiliaria (DOMARA) / undisclosed US operator", "city": "Lima (Lurin area)", "state_province": "Lima", "country": "Peru", "latitude": -12.275, "longitude": -76.87, "power_capacity_mw": null, "it_load_mw": null, "announced_gpu_count": null, "gpu_types": "", "cluster_peak_pflops": null, "h100e_gpu": null, "h100e_third_party": null, "h100e_flops": null, "h100e_power": null, "h100e_best": null, "h100e_method": "", "status": "planned", "status_note": "Planned, awaiting Peruvian government approval; US$500m AI data centre on 180ha near Lima; linked to a US government/US private operator; capacity not published", "source_url": "https://www.bnamericas.com/en/interviews/peruvian-developer-eyes-hyperscaler-boom-preps-eight-sites-for-ai", "location_shared_with": 0}];
    const OPERATORS = [{"operator": "Google", "category": "hyperscaler", "metric_year": "2025", "pue": "1.09", "pue_scope": "fleet-wide, Google-owned data center campuses", "wue_l_per_kwh": "1.02", "wue_basis": "derived: 10,523 Mgal consumption / 38.9 TWh IT (1.32 withdrawal-based)", "water_gal_per_mw_year": "2,360,000", "low_carbon_or_renewable": "100% renewable matched (9th year)", "disclosure_grade": "A", "notes": "42.4 TWh DC electricity; 13,562 Mgal withdrawn / 10,523 Mgal consumed. Google does not publish a fleet WUE; figure derived from its own water and electricity tables.", "source_url": "https://sustainability.google/files/google-2026-environmental-report.pdf", "pue_kind": "reported", "pue_value": 1.09, "wue_value": 1.02, "water_value": 2360000.0}, {"operator": "Meta", "category": "hyperscaler", "metric_year": "2024", "pue": "1.08", "pue_scope": "fleet-wide", "wue_l_per_kwh": "0.19", "wue_basis": "company WUE = water withdrawal (L) / IT kWh; consumption-based equivalent ~0.18", "water_gal_per_mw_year": "440,000", "low_carbon_or_renewable": "100% renewable matched", "disclosure_grade": "A", "notes": "18.06 TWh DC electricity; 4,145 ML withdrawn / 2,974 ML consumed (DC only). Latest disclosed year is FY2024; EY limited assurance.", "source_url": "https://sustainability.atmeta.com/wp-content/uploads/2025/10/Meta_2025-Environmental-Data-Index.pdf", "pue_kind": "reported", "pue_value": 1.08, "wue_value": 0.19, "water_value": 440000.0}, {"operator": "Microsoft", "category": "hyperscaler", "metric_year": "FY25 (Jul 2024-Jun 2025)", "pue": "1.17", "pue_scope": "only DCs Microsoft fully owns and controls, operational 12 months", "wue_l_per_kwh": "0.27", "wue_basis": "company WUE = cooling + humidification water (L) / IT kWh", "water_gal_per_mw_year": "625,000", "low_carbon_or_renewable": "not yet 100%; 2030 goal is 100% carbon-free 100% of the time", "disclosure_grade": "A", "notes": "Global PUE 1.17 / WUE 0.27 (FY24: 1.16 / 0.30). Boundary excludes leased and newly opened capacity, which flatters the number.", "source_url": "https://datacenters.microsoft.com/sustainability/efficiency/", "pue_kind": "reported", "pue_value": 1.17, "wue_value": 0.27, "water_value": 625000.0}, {"operator": "AWS", "category": "hyperscaler", "metric_year": "2025", "pue": "1.14", "pue_scope": "global fleet", "wue_l_per_kwh": "0.12", "wue_basis": "company WUE, global; improved 20% vs 2024 and 52% vs 2021", "water_gal_per_mw_year": "278,000", "low_carbon_or_renewable": "100% renewable matched (3rd year)", "disclosure_grade": "A", "notes": "PUE 1.14 vs public-cloud average 1.25. Absolute AWS electricity and water volumes are not disclosed.", "source_url": "https://sustainability.aboutamazon.com/2025-aws-summary.pdf", "pue_kind": "reported", "pue_value": 1.14, "wue_value": 0.12, "water_value": 278000.0}, {"operator": "xAI", "category": "AI-native", "metric_year": "2025-26", "pue": "ND", "pue_scope": "no disclosure", "wue_l_per_kwh": "1.0", "wue_basis": "ESTIMATE: 812,502 gpd documented / ~125-136 MW IT at 150 MW site load", "water_gal_per_mw_year": "2,310,000", "low_carbon_or_renewable": "none disclosed; on-site gas turbines", "disclosure_grade": "D", "notes": "No PUE, WUE, energy or emissions disclosure. Water from the Memphis Sand Aquifer; 150 MW now, 300 MW requested (MLGW). Estimate is +/-25% and depends on actual load.", "source_url": "https://www.mlgw.com/images/content/files/pdf/new/5-5-25%20xAI%20Update.pdf", "pue_kind": "reported", "pue_value": null, "wue_value": 1.0, "water_value": 2310000.0}, {"operator": "CoreWeave", "category": "neocloud", "metric_year": "2025", "pue": "ND", "pue_scope": "not disclosed; company says it is 'collecting the necessary PUE data'", "wue_l_per_kwh": "ND", "wue_basis": "not disclosed", "water_gal_per_mw_year": "ND", "low_carbon_or_renewable": "not disclosed", "disclosure_grade": "D", "notes": "Annual report discusses PUE and closed-loop liquid cooling but publishes no number.", "source_url": "https://www.sec.gov/Archives/edgar/data/1769628/000176962826000193/formars.pdf", "pue_kind": "reported", "pue_value": null, "wue_value": null, "water_value": null}, {"operator": "Crusoe", "category": "neocloud", "metric_year": "2025", "pue": "1.2-1.4 design (1.1-1.25 target from 2026)", "pue_scope": "design target for Abilene Stargate phase 1", "wue_l_per_kwh": "0.002", "wue_basis": "derived: ~910,000 gal/yr for a 200 MW closed-loop facility", "water_gal_per_mw_year": "4,600", "low_carbon_or_renewable": "flared-gas and grid power; renewable claims site-specific", "disclosure_grade": "B", "notes": "Design metric, not measured fleet performance. Closed-loop non-evaporative cooling.", "source_url": "https://www.crusoe.ai/resources/blog/crusoes-2025-impact-report", "pue_kind": "design", "pue_value": 1.2999999999999998, "wue_value": 0.002, "water_value": 4600.0}, {"operator": "Nebius", "category": "neocloud", "metric_year": "2025", "pue": "1.25", "pue_scope": "portfolio weighted average (1.15 at the one fully owned site, Finland-1)", "wue_l_per_kwh": "0.018", "wue_basis": "company WUE at Finland-1 (consumption, liquid-cooled)", "water_gal_per_mw_year": "42,000", "low_carbon_or_renewable": "80% low-carbon / 62% renewable (2025); 0.12 tCO2e/MWh location-based", "disclosure_grade": "B", "notes": "Portfolio PUE 1.25 vs global average 1.54. WUE 0.018 is one cold-climate liquid-cooled site, not the portfolio.", "source_url": "https://assets.nebius.com/assets/79cf11ba-bb23-4cb8-802e-21dc155be31c/Nebius%202025%20Sustainability%20Report.pdf", "pue_kind": "reported", "pue_value": 1.25, "wue_value": 0.018, "water_value": 42000.0}, {"operator": "IREN", "category": "neocloud", "metric_year": "2025", "pue": "1.1 BC air-cooled; ~1.2 Childress liquid", "pue_scope": "company guidance on earnings call", "wue_l_per_kwh": "ND", "wue_basis": "not disclosed", "water_gal_per_mw_year": "ND", "low_carbon_or_renewable": "BC sites hydro-backed", "disclosure_grade": "C", "notes": "PUE given as guidance, not an annual reported metric; no water disclosure.", "source_url": "https://finance.yahoo.com/news/iren-ltd-iren-q4-2025-071024187.html", "pue_kind": "reported", "pue_value": 1.1, "wue_value": null, "water_value": null}, {"operator": "TeraWulf", "category": "neocloud", "metric_year": "2025", "pue": "1.15", "pue_scope": "single campus (Lake Mariner), secondary source", "wue_l_per_kwh": "ND", "wue_basis": "not published", "water_gal_per_mw_year": "ND", "low_carbon_or_renewable": "~60% renewable match", "disclosure_grade": "C", "notes": "Direct-to-chip liquid cooling; operator has not published WUE.", "source_url": "https://datacentersearch.org/sites/terawulf-lake-mariner", "pue_kind": "reported", "pue_value": 1.15, "wue_value": null, "water_value": null}, {"operator": "Applied Digital", "category": "neocloud", "metric_year": "2025", "pue": "ND", "pue_scope": "claims only", "wue_l_per_kwh": "ND", "wue_basis": "closed-loop 'waterless' cooling", "water_gal_per_mw_year": "ND", "low_carbon_or_renewable": "renewable-powered claims", "disclosure_grade": "D", "notes": "White paper asserts liquid/free cooling lowers PUE and WUE but gives no operating figure.", "source_url": "https://ir.applieddigital.com/news-events/press-releases/detail/124/2-7-billion-in-data-center-savings-new-applied-digital", "pue_kind": "reported", "pue_value": null, "wue_value": null, "water_value": null}, {"operator": "Lambda", "category": "neocloud", "metric_year": "2026", "pue": "ND", "pue_scope": "relative claim only (DTC liquid improves PUE by >15%)", "wue_l_per_kwh": "ND", "wue_basis": "not disclosed", "water_gal_per_mw_year": "ND", "low_carbon_or_renewable": "not disclosed", "disclosure_grade": "D", "notes": "No absolute PUE or WUE.", "source_url": "https://lambda.ai/ai-infrastructure", "pue_kind": "reported", "pue_value": null, "wue_value": null, "water_value": null}, {"operator": "Galaxy Digital", "category": "neocloud", "metric_year": "2025", "pue": "ND", "pue_scope": "not disclosed", "wue_l_per_kwh": "ND", "wue_basis": "not disclosed", "water_gal_per_mw_year": "ND", "low_carbon_or_renewable": "not disclosed", "disclosure_grade": "D", "notes": "Helios campus; no environmental metrics published.", "source_url": "https://www.spglobal.com/ratings/en/regulatory/article/-/view/type/HTML/id/3599839", "pue_kind": "reported", "pue_value": null, "wue_value": null, "water_value": null}];
    const COOLING = [{"name": "Fermi America HyperGrid (Project Matador)", "operator": "Fermi America", "country": "United States", "status": "planned", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 9166.7, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 9166.7, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 1833.33, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.texastech.edu/stories/25-06-ttu-system-and-fermi-america-announce-partnership.php", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 4583333, "h100e_per_mw": 499.9981454612892}, {"name": "Wonder Valley AI Data Centre Park", "operator": "O'Leary Digital (O'Leary Ventures)", "country": "Canada", "status": "planned", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 6250.0, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 6250.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 1250.0, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.cbc.ca/news/canada/edmonton/wonder-valley-newsletter-open-house-9.7217459", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 3125000, "h100e_per_mw": 500.0}, {"name": "Stargate Saline Township (The Barn)", "operator": "Related Digital (Oracle/OpenAI)", "country": "United States", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 1166.7, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 1166.7, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 233.33, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://openai.com/index/stargate-michigan-data-center/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 2900000.0, "h100e_per_mw": 2485.6432673352188}, {"name": "Stargate Port Washington (Lighthouse)", "operator": "Vantage Data Centers (Oracle/OpenAI)", "country": "United States", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 1083.3, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 1083.3, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 216.67, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://vantage-dc.com/news/openai-oracle-and-vantage-data-centers-announce-stargate-data-center-site-in-wisconsin/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 2600000.0, "h100e_per_mw": 2400.0738484261055}, {"name": "Meta Hyperion (Richland Parish)", "operator": "Meta", "country": "United States", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 4629.6, "it_load_basis": "derived: gross power / PUE 1.08", "cooling_thermal_load_mw": 4629.6, "pue_used": 1.08, "pue_basis": "FY2024 fleet", "cooling_electric_mw": 370.37, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.19 L/kWh (FY2024 fleet, withdrawal basis); not site-specific", "water_dependency": "low", "water_l_per_year": 7705555556.0, "water_mgal_per_year": 2035.6, "water_estimate_basis": "operator fleet WUE 0.19 L/kWh x site IT load; not site-measured (FY2024 fleet, withdrawal basis)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection hybrid; water low", "source_url": "https://datacenters.atmeta.com/2026/07/deepening-our-investment-in-richland-parish-louisiana/", "platform_source_url": "", "cooling_overhead_pct": 8.000000000000007, "pue_disclosed": true, "water_l_per_mw_year": 1664410.6523241748, "water_ml_per_mw_year": 1.6644106523241748, "h100e_best": 2083333, "h100e_per_mw": 450.0028080179713}, {"name": "Stargate UAE", "operator": "G42 / OpenAI / Oracle / NVIDIA", "country": "United Arab Emirates", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 833.3, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 833.3, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 166.67, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://openai.com/index/introducing-stargate-uae/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 2021000.0, "h100e_per_mw": 2425.2970118804756}, {"name": "xAI Colossus 2", "operator": "xAI", "country": "United States", "status": "partially_operational", "gpu_types_raw": "GB300", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_gb300", "platform_models": "GB300", "platform_count": 1.0, "platform_confidence": "C", "accelerator_count": 440000.0, "accelerator_count_basis": "announced", "tdp_w": 1400.0, "tdp_w_low": 1400.0, "tdp_w_high": 1400.0, "tdp_basis": "all matched platforms share 1400 W", "accelerator_heat_mw": 616.0, "accelerator_heat_mw_low": 616.0, "accelerator_heat_mw_high": 616.0, "accelerator_heat_share_pct": 37.0, "it_load_mw": 1666.7, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 1666.7, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 333.33, "rack_cooling": "dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "evaporative", "heat_rejection_basis": "operator fleet profile: evaporative heat rejection, WUE 1 L/kWh (2025 estimate, Memphis aquifer); not site-specific", "water_dependency": "high", "water_l_per_year": 14600000000.0, "water_mgal_per_year": 3856.9, "water_estimate_basis": "operator fleet WUE 1 L/kWh x site IT load; not site-measured (2025 estimate, Memphis aquifer)", "confidence": "C", "consistency": "ok", "basis": "GB300; 440,000 accelerators; 1400 W TDP; rack dlc; heat rejection evaporative; water high", "source_url": "https://en.wikipedia.org/wiki/Colossus_(data_center)", "platform_source_url": "https://docs.nvidia.com/enterprise-reference-architectures/nvl72-ai-factory/latest/components.html", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": 8759824.80350393, "water_ml_per_mw_year": 8.75982480350393, "h100e_best": 1100000.0, "h100e_per_mw": 659.9868002639947}, {"name": "Stargate Abilene (Lancium Clean Campus)", "operator": "Crusoe (leased to Oracle; for OpenAI)", "country": "United States", "status": "partially_operational", "gpu_types_raw": "GB200 NVL72", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_gb200", "platform_models": "GB200", "platform_count": 1.0, "platform_confidence": "A", "accelerator_count": 450000.0, "accelerator_count_basis": "announced", "tdp_w": 1200.0, "tdp_w_low": 1200.0, "tdp_w_high": 1200.0, "tdp_basis": "all matched platforms share 1200 W", "accelerator_heat_mw": 540.0, "accelerator_heat_mw_low": 540.0, "accelerator_heat_mw_high": 540.0, "accelerator_heat_share_pct": 58.5, "it_load_mw": 923.1, "it_load_basis": "derived: gross power / PUE 1.3", "cooling_thermal_load_mw": 923.1, "pue_used": 1.3, "pue_basis": "design midpoint 1.2-1.4", "cooling_electric_mw": 276.92, "rack_cooling": "dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "dry_closed_loop", "heat_rejection_basis": "operator fleet profile: dry_closed_loop heat rejection, WUE 0.002 L/kWh (design, closed-loop non-evaporative); not site-specific", "water_dependency": "negligible", "water_l_per_year": 16172308.0, "water_mgal_per_year": 4.3, "water_estimate_basis": "operator fleet WUE 0.002 L/kWh x site IT load; not site-measured (design, closed-loop non-evaporative)", "confidence": "B", "consistency": "ok", "basis": "GB200; 450,000 accelerators; 1200 W TDP; rack dlc; heat rejection dry_closed_loop; water negligible", "source_url": "https://www.crusoe.ai/resources/newsroom/crusoe-expands-ai-data-center-campus-in-abilene-to-1-2-gigawatts", "platform_source_url": "https://www.nvidia.com/en-us/data-center/gb200-nvl72/", "cooling_overhead_pct": 30.000000000000004, "pue_disclosed": true, "water_l_per_mw_year": 17519.562344274727, "water_ml_per_mw_year": 0.017519562344274726, "h100e_best": 1012500.0, "h100e_per_mw": 1096.8475788105297}, {"name": "IREN Sweetwater Hub (Sweetwater 1 & 2)", "operator": "IREN", "country": "United States", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 1739.1, "it_load_basis": "derived: gross power / PUE 1.15", "cooling_thermal_load_mw": 1739.1, "pue_used": 1.15, "pue_basis": "guidance midpoint 1.1-1.2", "cooling_electric_mw": 260.87, "rack_cooling": "dlc_capable", "rack_cooling_basis": "site note (capability, not confirmed deployment)", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack dlc_capable; heat rejection unknown; water unknown", "source_url": "https://iren.com/data-centers/sweetwater", "platform_source_url": "", "cooling_overhead_pct": 14.999999999999991, "pue_disclosed": true, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 833333, "h100e_per_mw": 479.1748605600598}, {"name": "MARA Matagorda County", "operator": "MARA Holdings (Starwood JV)", "country": "United States", "status": "planned", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 1666.7, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 1666.7, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 333.33, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.mara.com/portfolio", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 833333, "h100e_per_mw": 499.9898002039959}, {"name": "Microsoft Pecos", "operator": "Microsoft", "country": "United States", "status": "planned", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 1709.4, "it_load_basis": "derived: gross power / PUE 1.17", "cooling_thermal_load_mw": 1709.4, "pue_used": 1.17, "pue_basis": "FY25 fleet", "cooling_electric_mw": 290.6, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.27 L/kWh (FY25 fleet); not site-specific", "water_dependency": "moderate", "water_l_per_year": 4043076923.0, "water_mgal_per_year": 1068.1, "water_estimate_basis": "operator fleet WUE 0.27 L/kWh x site IT load; not site-measured (FY25 fleet)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection hybrid; water moderate", "source_url": "https://blogs.microsoft.com/blog/2026/06/22/powering-the-next-wave-of-ai-expanding-capacity-with-our-new-datacenter-in-pecos/", "platform_source_url": "", "cooling_overhead_pct": 16.999999999999993, "pue_disclosed": true, "water_l_per_mw_year": 2365202.365157365, "water_ml_per_mw_year": 2.365202365157365, "h100e_best": 833333, "h100e_per_mw": 487.50029250029246}, {"name": "Crusoe Project Jade", "operator": "Crusoe (with Tallgrass)", "country": "United States", "status": "planned", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 1384.6, "it_load_basis": "derived: gross power / PUE 1.3", "cooling_thermal_load_mw": 1384.6, "pue_used": 1.3, "pue_basis": "design midpoint 1.2-1.4", "cooling_electric_mw": 415.38, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "dry_closed_loop", "heat_rejection_basis": "operator fleet profile: dry_closed_loop heat rejection, WUE 0.002 L/kWh (design, closed-loop non-evaporative); not site-specific", "water_dependency": "negligible", "water_l_per_year": 24258462.0, "water_mgal_per_year": 6.4, "water_estimate_basis": "operator fleet WUE 0.002 L/kWh x site IT load; not site-measured (design, closed-loop non-evaporative)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection dry_closed_loop; water negligible", "source_url": "https://www.bloomberg.com/news/articles/2026-06-09/crusoe-touts-5-gigawatts-worth-of-data-centers-deals-pauses-wyoming-site", "platform_source_url": "", "cooling_overhead_pct": 30.000000000000004, "pue_disclosed": true, "water_l_per_mw_year": 17520.195002166693, "water_ml_per_mw_year": 0.017520195002166693, "h100e_best": 750000, "h100e_per_mw": 541.6726852520584}, {"name": "DataVolt Oxagon AI Campus", "operator": "DataVolt / NEOM", "country": "Saudi Arabia", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 1250.0, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 1250.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 250.0, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.meed.com/neom-and-datavolt-announce-5bn-data-centre-project", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 625000, "h100e_per_mw": 500.0}, {"name": "Elea Rio AI City", "operator": "Elea Data Centers (I Squared Capital)", "country": "Brazil", "status": "planned", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 1250.0, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 1250.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 250.0, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://megawhat.uol.com.br/economia-e-politica/elea-recebe-parecer-para-conectar-data-center-no-rio-de-janeiro/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 625000, "h100e_per_mw": 500.0}, {"name": "QTS Richmond (Sandston)", "operator": "QTS/Blackstone", "country": "United States", "status": "partially_operational", "gpu_types_raw": "(AI/HPC tenants)", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 562.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 562.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 112.4, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://epoch.ai/data/ai-data-centers", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 600302.0, "h100e_per_mw": 1068.153024911032}, {"name": "DayOne Nusajaya", "operator": "DayOne (ByteDance-affiliated per press reports)", "country": "Malaysia", "status": "operational", "gpu_types_raw": "H100 / B300 (estimated)", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_h100_sxm;nvidia_b300", "platform_models": "H100 SXM; B300", "platform_count": 2.0, "platform_confidence": "C", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": 700.0, "tdp_w_high": 1400.0, "tdp_basis": "mixed platform TDPs (H100 SXM 700 W, B300 1400 W)", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 473.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 473.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 94.6, "rack_cooling": "air_or_dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "C", "consistency": "no accelerator heat estimate", "basis": "H100 SXM; B300; count unpublished; 700-1400 W TDP range; rack air_or_dlc; heat rejection unknown; water unknown", "source_url": "https://epoch.ai/data/ai-data-centers/directory/dayone-nusajaya", "platform_source_url": "https://www.nvidia.com/en-us/data-center/h100/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 584000.0, "h100e_per_mw": 1234.6723044397463}, {"name": "Stargate Shackelford County", "operator": "Vantage Data Centers (Oracle/OpenAI)", "country": "United States", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 1166.7, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 1166.7, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 233.33, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://arrington.house.gov/uploadedfiles/final_oracle_oai_data_center_fact_sheet_092225b.pdf", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 583333, "h100e_per_mw": 499.9854289877432}, {"name": "Campus AI (Mistral Paris AI Campus)", "operator": "MGX / Bpifrance / Mistral AI / NVIDIA", "country": "France", "status": "planned", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 1166.7, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 1166.7, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 233.33, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.datacenterdynamics.com/en/news/mgx-bpifrance-nvidia-and-mistral-ai-plan-14gw-paris-data-center-campus/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 583333, "h100e_per_mw": 499.9854289877432}, {"name": "Stargate Lordstown", "operator": "SoftBank (for OpenAI; JV with Foxconn)", "country": "United States", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 250.0, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 250.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 50.0, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://epoch.ai/data/ai-data-centers/directory/openai-stargate-lordstown", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 546000.0, "h100e_per_mw": 2184.0}, {"name": "Stargate Milam County", "operator": "SB Energy / SoftBank (for OpenAI)", "country": "United States", "status": "under_construction", "gpu_types_raw": "GB300", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_gb300", "platform_models": "GB300", "platform_count": 1.0, "platform_confidence": "C", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": 1400.0, "tdp_w_low": 1400.0, "tdp_w_high": 1400.0, "tdp_basis": "all matched platforms share 1400 W", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 1000.0, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 1000.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 200.0, "rack_cooling": "dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "C", "consistency": "no accelerator heat estimate", "basis": "GB300; count unpublished; 1400 W TDP; rack dlc; heat rejection unknown; water unknown", "source_url": "https://openai.com/index/stargate-sb-energy-partnership/", "platform_source_url": "https://docs.nvidia.com/enterprise-reference-architectures/nvl72-ai-factory/latest/components.html", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 500000, "h100e_per_mw": 500.0}, {"name": "CloudBurst San Marcos Gigacenter", "operator": "CloudBurst Data Centers", "country": "United States", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 1000.0, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 1000.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 200.0, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.datacenterdynamics.com/en/news/cloudburst-breaks-ground-on-gigawatt-scale-data-center-campus-in-texas/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 500000, "h100e_per_mw": 500.0}, {"name": "DayOne Kempas", "operator": "DayOne (ByteDance-affiliated per press reports)", "country": "Malaysia", "status": "operational", "gpu_types_raw": "B300 (estimated)", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_b300", "platform_models": "B300", "platform_count": 1.0, "platform_confidence": "C", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": 1400.0, "tdp_w_low": 1400.0, "tdp_w_high": 1400.0, "tdp_basis": "all matched platforms share 1400 W", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 422.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 422.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 84.4, "rack_cooling": "dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "C", "consistency": "no accelerator heat estimate", "basis": "B300; count unpublished; 1400 W TDP; rack dlc; heat rejection unknown; water unknown", "source_url": "https://epoch.ai/data/ai-data-centers/directory/dayone-kempas", "platform_source_url": "https://docs.nvidia.com/enterprise-reference-architectures/nvl72-ai-factory/latest/components.html", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 481000.0, "h100e_per_mw": 1139.8104265402844}, {"name": "CloudHQ Queretaro Campus", "operator": "CloudHQ", "country": "Mexico", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 900.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 900.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 180.0, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "dry_closed_loop", "heat_rejection_basis": "site note", "water_dependency": "negligible", "water_l_per_year": 0.0, "water_mgal_per_year": 0.0, "water_estimate_basis": "site note states no operational water use; operator fleet WUE not applied", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection dry_closed_loop; water negligible", "source_url": "https://mexiconewsdaily.com/business/cloudhq-4b-queretaro-data-centers", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": 0.0, "water_ml_per_mw_year": 0.0, "h100e_best": 450000, "h100e_per_mw": 500.0}, {"name": "AWS Boardman (Columbia Basin)", "operator": "Amazon Web Services", "country": "United States", "status": "partially_operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 877.2, "it_load_basis": "derived: gross power / PUE 1.14", "cooling_thermal_load_mw": 877.2, "pue_used": 1.14, "pue_basis": "2025 fleet", "cooling_electric_mw": 122.81, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.12 L/kWh (2025 fleet); not site-specific", "water_dependency": "low", "water_l_per_year": 922105263.0, "water_mgal_per_year": 243.6, "water_estimate_basis": "operator fleet WUE 0.12 L/kWh x site IT load; not site-measured (2025 fleet)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection hybrid; water low", "source_url": "https://www.electricchoice.com/datacenters/oregon", "platform_source_url": "", "cooling_overhead_pct": 13.99999999999999, "pue_disclosed": true, "water_l_per_mw_year": 1051191.5902872777, "water_ml_per_mw_year": 1.0511915902872777, "h100e_best": 416667, "h100e_per_mw": 474.99658002735976}, {"name": "AWS Madison County (Canton & Ridgeland)", "operator": "Amazon Web Services", "country": "United States", "status": "partially_operational", "gpu_types_raw": "Trainium2", "gpu_evidence": "gpu_types", "platform_ids": "aws_trainium2", "platform_models": "Trainium2", "platform_count": 1.0, "platform_confidence": "C", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": 500.0, "tdp_w_low": 500.0, "tdp_w_high": 500.0, "tdp_basis": "all matched platforms share 500 W", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 877.2, "it_load_basis": "derived: gross power / PUE 1.14", "cooling_thermal_load_mw": 877.2, "pue_used": 1.14, "pue_basis": "2025 fleet", "cooling_electric_mw": 122.81, "rack_cooling": "air_or_dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.12 L/kWh (2025 fleet); not site-specific", "water_dependency": "low", "water_l_per_year": 922105263.0, "water_mgal_per_year": 243.6, "water_estimate_basis": "operator fleet WUE 0.12 L/kWh x site IT load; not site-measured (2025 fleet)", "confidence": "C", "consistency": "no accelerator heat estimate", "basis": "Trainium2; count unpublished; 500 W TDP; rack air_or_dlc; heat rejection hybrid; water low", "source_url": "https://servercountry.org/data/projects/aws-madison-county-data-center-campus", "platform_source_url": "https://awsdocs-neuron.readthedocs-hosted.com/en/latest/about-neuron/arch/neuron-hardware/trainium2.html", "cooling_overhead_pct": 13.99999999999999, "pue_disclosed": true, "water_l_per_mw_year": 1051191.5902872777, "water_ml_per_mw_year": 1.0511915902872777, "h100e_best": 416667, "h100e_per_mw": 474.99658002735976}, {"name": "Project Jupiter (Stargate Dona Ana County)", "operator": "STACK Infrastructure / BorderPlex (leased to Oracle; for OpenAI)", "country": "United States", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 833.3, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 833.3, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 166.67, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.stackinfra.com/about/news-press/press-releases/stack-infrastructure-delivers-digital-infrastructure-for-data-center-campus-in-new-mexico/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 416667, "h100e_per_mw": 500.0204008160327}, {"name": "Reliance Jamnagar AI Data Center", "operator": "Reliance Industries", "country": "India", "status": "under_construction", "gpu_types_raw": "NVIDIA Blackwell (planned)", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_blackwell_generic", "platform_models": "Blackwell unspecified", "platform_count": 1.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "Blackwell unspecified has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 833.3, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 833.3, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 166.67, "rack_cooling": "air_or_dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "Blackwell unspecified; count unpublished; TDP unresolved; rack air_or_dlc; heat rejection unknown; water unknown", "source_url": "https://www.bloomberg.com/news/articles/2025-01-23/billionaire-mukesh-ambani-plans-world-s-biggest-data-center-in-india-s-gujarat", "platform_source_url": "https://www.nvidia.com/en-us/data-center/technologies/blackwell-architecture/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 416667, "h100e_per_mw": 500.0204008160327}, {"name": "Meta Sturgeon Data Centre", "operator": "Meta", "country": "Canada", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 925.9, "it_load_basis": "derived: gross power / PUE 1.08", "cooling_thermal_load_mw": 925.9, "pue_used": 1.08, "pue_basis": "FY2024 fleet", "cooling_electric_mw": 74.07, "rack_cooling": "dlc", "rack_cooling_basis": "site note", "heat_rejection": "dry_closed_loop", "heat_rejection_basis": "site note", "water_dependency": "negligible", "water_l_per_year": 0.0, "water_mgal_per_year": 0.0, "water_estimate_basis": "site note states no operational water use; operator fleet WUE not applied", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack dlc; heat rejection dry_closed_loop; water negligible", "source_url": "https://www.reuters.com/world/americas/meta-build-c13-billion-alberta-data-center-its-first-canada-2026-07-08/", "platform_source_url": "", "cooling_overhead_pct": 8.000000000000007, "pue_disclosed": true, "water_l_per_mw_year": 0.0, "water_ml_per_mw_year": 0.0, "h100e_best": 416667, "h100e_per_mw": 450.01296036289017}, {"name": "Google-AdaniConneX Visakhapatnam AI Hub", "operator": "Google (owner) / AdaniConneX + Nxtra by Airtel (developers)", "country": "India", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 917.4, "it_load_basis": "derived: gross power / PUE 1.09", "cooling_thermal_load_mw": 917.4, "pue_used": 1.09, "pue_basis": "2025 fleet", "cooling_electric_mw": 82.57, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "evaporative", "heat_rejection_basis": "operator fleet profile: evaporative heat rejection, WUE 1.02 L/kWh (2025 fleet, derived from consumption); not site-specific", "water_dependency": "high", "water_l_per_year": 8197431193.0, "water_mgal_per_year": 2165.5, "water_estimate_basis": "operator fleet WUE 1.02 L/kWh x site IT load; not site-measured (2025 fleet, derived from consumption)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection evaporative; water high", "source_url": "https://www.adani.com/newsroom/media-releases/adani-and-google-partner-to-build-indias-largest-data-centre-campus-in-visakhapatnam", "platform_source_url": "", "cooling_overhead_pct": 9.000000000000007, "pue_disclosed": true, "water_l_per_mw_year": 8935503.807499455, "water_ml_per_mw_year": 8.935503807499455, "h100e_best": 416667, "h100e_per_mw": 454.18247220405493}, {"name": "Digital Connexion Visakhapatnam AI-Native Campus", "operator": "Digital Connexion (Reliance + Brookfield + Digital Realty JV)", "country": "India", "status": "planned", "gpu_types_raw": "AI-native GPU (planned)", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 833.3, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 833.3, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 166.67, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.datacenterdynamics.com/en/news/digital-connexion-signs-mou-to-build-1gw-campus-in-andhra-pradesh-india", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 416667, "h100e_per_mw": 500.0204008160327}, {"name": "HyperVault AI Data Center Hyderabad", "operator": "HyperVault (TCS subsidiary; TPG strategic partner)", "country": "India", "status": "planned", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 833.3, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 833.3, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 166.67, "rack_cooling": "dlc", "rack_cooling_basis": "site note", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack dlc; heat rejection unknown; water unknown", "source_url": "https://www.tcs.com/who-we-are/newsroom/press-release/tcs-hypervault-establish-large-scale-ai-data-center-campus-telangana", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 416667, "h100e_per_mw": 500.0204008160327}, {"name": "Riot Corsicana", "operator": "Riot Platforms", "country": "United States", "status": "under_construction", "gpu_types_raw": "(tenant AI/HPC)", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 833.3, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 833.3, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 166.67, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.datacenterdynamics.com/en/news/riot-platforms-files-to-add-building-to-cryptomine-and-data-center-campus-in-corsicana-texas/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 416667, "h100e_per_mw": 500.0204008160327}, {"name": "Meta El Paso", "operator": "Meta", "country": "United States", "status": "planned", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 925.9, "it_load_basis": "derived: gross power / PUE 1.08", "cooling_thermal_load_mw": 925.9, "pue_used": 1.08, "pue_basis": "FY2024 fleet", "cooling_electric_mw": 74.07, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.19 L/kWh (FY2024 fleet, withdrawal basis); not site-specific", "water_dependency": "low", "water_l_per_year": 1541111111.0, "water_mgal_per_year": 407.1, "water_estimate_basis": "operator fleet WUE 0.19 L/kWh x site IT load; not site-measured (FY2024 fleet, withdrawal basis)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection hybrid; water low", "source_url": "https://investor.atmeta.com/investor-news/press-release-details/2026/Meta-Announces-New-Strategic-Venture-with-BlackRock-to-Develop-Data-Center-in-El-Paso/default.aspx", "platform_source_url": "", "cooling_overhead_pct": 8.000000000000007, "pue_disclosed": true, "water_l_per_mw_year": 1664446.604384923, "water_ml_per_mw_year": 1.6644466043849229, "h100e_best": 416667, "h100e_per_mw": 450.01296036289017}, {"name": "Goodman Tsukuba Campus", "operator": "Goodman Group", "country": "Japan", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 800.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 800.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 160.0, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://dcpulse.com/projects/asia-pacific/japan", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 400000, "h100e_per_mw": 500.0}, {"name": "Crusoe Abilene II (Microsoft campus)", "operator": "Crusoe", "country": "United States", "status": "planned", "gpu_types_raw": "GB200/GB300", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_gb200;nvidia_gb300", "platform_models": "GB200; GB300", "platform_count": 2.0, "platform_confidence": "C", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": 1200.0, "tdp_w_high": 1400.0, "tdp_basis": "mixed platform TDPs (GB200 1200 W, GB300 1400 W)", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 692.3, "it_load_basis": "derived: gross power / PUE 1.3", "cooling_thermal_load_mw": 692.3, "pue_used": 1.3, "pue_basis": "design midpoint 1.2-1.4", "cooling_electric_mw": 207.69, "rack_cooling": "dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "dry_closed_loop", "heat_rejection_basis": "operator fleet profile: dry_closed_loop heat rejection, WUE 0.002 L/kWh (design, closed-loop non-evaporative); not site-specific", "water_dependency": "negligible", "water_l_per_year": 12129231.0, "water_mgal_per_year": 3.2, "water_estimate_basis": "operator fleet WUE 0.002 L/kWh x site IT load; not site-measured (design, closed-loop non-evaporative)", "confidence": "C", "consistency": "no accelerator heat estimate", "basis": "GB200; GB300; count unpublished; 1200-1400 W TDP range; rack dlc; heat rejection dry_closed_loop; water negligible", "source_url": "https://www.crusoe.ai/resources/newsroom/crusoe-announces-new-900-mw-ai-factory-campus-in-abilene-texas-to-support-microsoft-ai-infrastructure", "platform_source_url": "https://www.nvidia.com/en-us/data-center/gb200-nvl72/", "cooling_overhead_pct": 30.000000000000004, "pue_disclosed": true, "water_l_per_mw_year": 17520.195002166693, "water_ml_per_mw_year": 0.017520195002166693, "h100e_best": 375000, "h100e_per_mw": 541.6726852520584}, {"name": "Nebius Vineland (DataOne campus)", "operator": "Nebius (DataOne owner; for Microsoft)", "country": "United States", "status": "partially_operational", "gpu_types_raw": "GB300", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_gb300", "platform_models": "GB300", "platform_count": 1.0, "platform_confidence": "C", "accelerator_count": 150000.0, "accelerator_count_basis": "announced", "tdp_w": 1400.0, "tdp_w_low": 1400.0, "tdp_w_high": 1400.0, "tdp_basis": "all matched platforms share 1400 W", "accelerator_heat_mw": 210.0, "accelerator_heat_mw_low": 210.0, "accelerator_heat_mw_high": 210.0, "accelerator_heat_share_pct": 66.7, "it_load_mw": 315.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 315.0, "pue_used": 1.17, "pue_basis": "FY25 fleet", "cooling_electric_mw": 53.55, "rack_cooling": "dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.27 L/kWh (FY25 fleet); not site-specific", "water_dependency": "moderate", "water_l_per_year": 745038000.0, "water_mgal_per_year": 196.8, "water_estimate_basis": "operator fleet WUE 0.27 L/kWh x site IT load; not site-measured (FY25 fleet)", "confidence": "C", "consistency": "ok", "basis": "GB300; 150,000 accelerators; 1400 W TDP; rack dlc; heat rejection hybrid; water moderate", "source_url": "https://nebius.com/newsroom/nebius-announces-multi-billion-dollar-agreement-with-microsoft-for-ai-infrastructure", "platform_source_url": "https://docs.nvidia.com/enterprise-reference-architectures/nvl72-ai-factory/latest/components.html", "cooling_overhead_pct": 16.999999999999993, "pue_disclosed": true, "water_l_per_mw_year": 2365200.0, "water_ml_per_mw_year": 2.3652, "h100e_best": 375000.0, "h100e_per_mw": 1190.4761904761904}, {"name": "Cipher Apollo", "operator": "Cipher Digital", "country": "United States", "status": "planned", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 750.0, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 750.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 150.0, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.datacenterdynamics.com/en/news/cipher-eyes-900mw-data-center-site-outside-san-antonio-texas/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 375000, "h100e_per_mw": 500.0}, {"name": "Hut 8 Beacon Point", "operator": "Hut 8 (tenant: Nvidia per FT/WSJ; Lambda capacity for Anthropic)", "country": "United States", "status": "under_construction", "gpu_types_raw": "NVIDIA (DSX reference architecture)", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_generic", "platform_models": "unspecified NVIDIA accelerator", "platform_count": 1.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "unspecified NVIDIA accelerator has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 704.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 704.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 140.8, "rack_cooling": "unknown", "rack_cooling_basis": "platform cooling not resolved", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "unspecified NVIDIA accelerator; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.hut8.com/news-insights/press-releases/hut-8-fully-commercializes-1-gw-beacon-point-ai-data-center-campus-with-second-352-mw-it-lease", "platform_source_url": "https://www.nvidia.com/en-us/data-center/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 352000, "h100e_per_mw": 500.0}, {"name": "Meta Prometheus (New Albany)", "operator": "Meta", "country": "United States", "status": "partially_operational", "gpu_types_raw": "GB200; GB300", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_gb200;nvidia_gb300", "platform_models": "GB200; GB300", "platform_count": 2.0, "platform_confidence": "C", "accelerator_count": 1000000.0, "accelerator_count_basis": "announced", "tdp_w": null, "tdp_w_low": 1200.0, "tdp_w_high": 1400.0, "tdp_basis": "mixed platform TDPs (GB200 1200 W, GB300 1400 W)", "accelerator_heat_mw": null, "accelerator_heat_mw_low": 1200.0, "accelerator_heat_mw_high": 1400.0, "accelerator_heat_share_pct": null, "it_load_mw": 695.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 695.0, "pue_used": 1.08, "pue_basis": "FY2024 fleet", "cooling_electric_mw": 55.6, "rack_cooling": "dlc", "rack_cooling_basis": "site note", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.19 L/kWh (FY2024 fleet, withdrawal basis); not site-specific", "water_dependency": "low", "water_l_per_year": 1156758000.0, "water_mgal_per_year": 305.6, "water_estimate_basis": "operator fleet WUE 0.19 L/kWh x site IT load; not site-measured (FY2024 fleet, withdrawal basis)", "confidence": "C", "consistency": "accelerator heat exceeds reported IT load; check count or IT basis", "basis": "GB200; GB300; 1,000,000 accelerators; 1200-1400 W TDP range; rack dlc; heat rejection hybrid; water low", "source_url": "https://engineering.fb.com/2026/10/19/data-center-engineering/inside-prometheus-meta-gigawatt-scale-supercluster/", "platform_source_url": "https://www.nvidia.com/en-us/data-center/gb200-nvl72/", "cooling_overhead_pct": 8.000000000000007, "pue_disclosed": true, "water_l_per_mw_year": 1664400.0, "water_ml_per_mw_year": 1.6644, "h100e_best": 347500, "h100e_per_mw": 500.0}, {"name": "Fairwater Atlanta", "operator": "Microsoft", "country": "United States", "status": "operational", "gpu_types_raw": "GB200", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_gb200", "platform_models": "GB200", "platform_count": 1.0, "platform_confidence": "A", "accelerator_count": 150000.0, "accelerator_count_basis": "announced", "tdp_w": 1200.0, "tdp_w_low": 1200.0, "tdp_w_high": 1200.0, "tdp_basis": "all matched platforms share 1200 W", "accelerator_heat_mw": 180.0, "accelerator_heat_mw_low": 180.0, "accelerator_heat_mw_high": 180.0, "accelerator_heat_share_pct": 28.1, "it_load_mw": 640.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 640.0, "pue_used": 1.17, "pue_basis": "FY25 fleet", "cooling_electric_mw": 108.8, "rack_cooling": "dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.27 L/kWh (FY25 fleet); not site-specific", "water_dependency": "moderate", "water_l_per_year": 1513728000.0, "water_mgal_per_year": 399.9, "water_estimate_basis": "operator fleet WUE 0.27 L/kWh x site IT load; not site-measured (FY25 fleet)", "confidence": "B", "consistency": "ok", "basis": "GB200; 150,000 accelerators; 1200 W TDP; rack dlc; heat rejection hybrid; water moderate", "source_url": "https://news.microsoft.com/source/features/ai/from-wisconsin-to-atlanta-microsoft-connects-datacenters-to-build-its-first-ai-superfactory/", "platform_source_url": "https://www.nvidia.com/en-us/data-center/gb200-nvl72/", "cooling_overhead_pct": 16.999999999999993, "pue_disclosed": true, "water_l_per_mw_year": 2365200.0, "water_ml_per_mw_year": 2.3652, "h100e_best": 337500.0, "h100e_per_mw": 527.34375}, {"name": "Google Columbus", "operator": "Google", "country": "United States", "status": "operational", "gpu_types_raw": "(Google TPU/GPU)", "gpu_evidence": "gpu_types", "platform_ids": "google_tpu_generic", "platform_models": "unspecified Google TPU", "platform_count": 1.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "unspecified Google TPU has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 303.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 303.0, "pue_used": 1.09, "pue_basis": "2025 fleet", "cooling_electric_mw": 27.27, "rack_cooling": "unknown", "rack_cooling_basis": "platform cooling not resolved", "heat_rejection": "evaporative", "heat_rejection_basis": "operator fleet profile: evaporative heat rejection, WUE 1.02 L/kWh (2025 fleet, derived from consumption); not site-specific", "water_dependency": "high", "water_l_per_year": 2707365600.0, "water_mgal_per_year": 715.2, "water_estimate_basis": "operator fleet WUE 1.02 L/kWh x site IT load; not site-measured (2025 fleet, derived from consumption)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "unspecified Google TPU; count unpublished; TDP unresolved; rack unknown; heat rejection evaporative; water high", "source_url": "https://epoch.ai/data/ai-data-centers", "platform_source_url": "https://cloud.google.com/tpu/docs/system-architecture-tpu-vm", "cooling_overhead_pct": 9.000000000000007, "pue_disclosed": true, "water_l_per_mw_year": 8935200.0, "water_ml_per_mw_year": 8.9352, "h100e_best": 331985.0, "h100e_per_mw": 1095.6600660066006}, {"name": "Google New Albany", "operator": "Google", "country": "United States", "status": "operational", "gpu_types_raw": "(Google TPU/GPU)", "gpu_evidence": "gpu_types", "platform_ids": "google_tpu_generic", "platform_models": "unspecified Google TPU", "platform_count": 1.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "unspecified Google TPU has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 333.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 333.0, "pue_used": 1.09, "pue_basis": "2025 fleet", "cooling_electric_mw": 29.97, "rack_cooling": "unknown", "rack_cooling_basis": "platform cooling not resolved", "heat_rejection": "evaporative", "heat_rejection_basis": "operator fleet profile: evaporative heat rejection, WUE 1.02 L/kWh (2025 fleet, derived from consumption); not site-specific", "water_dependency": "high", "water_l_per_year": 2975421600.0, "water_mgal_per_year": 786.0, "water_estimate_basis": "operator fleet WUE 1.02 L/kWh x site IT load; not site-measured (2025 fleet, derived from consumption)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "unspecified Google TPU; count unpublished; TDP unresolved; rack unknown; heat rejection evaporative; water high", "source_url": "https://epoch.ai/data/ai-data-centers", "platform_source_url": "https://cloud.google.com/tpu/docs/system-architecture-tpu-vm", "cooling_overhead_pct": 9.000000000000007, "pue_disclosed": true, "water_l_per_mw_year": 8935200.0, "water_ml_per_mw_year": 8.9352, "h100e_best": 323900.0, "h100e_per_mw": 972.6726726726727}, {"name": "CtrlS Future City Campus", "operator": "CtrlS Datacenters", "country": "India", "status": "planned", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 625.0, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 625.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 125.0, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.ctrls.com/datacenter-hyderabad/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 312500, "h100e_per_mw": 500.0}, {"name": "CtrlS Chandan Valley AI Campus", "operator": "CtrlS Datacenters", "country": "India", "status": "planned", "gpu_types_raw": "Liquid-cooled AI racks (GPU-ready)", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 583.3, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 583.3, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 116.67, "rack_cooling": "dlc_capable", "rack_cooling_basis": "site note (capability, not confirmed deployment)", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack dlc_capable; heat rejection unknown; water unknown", "source_url": "https://www.ctrls.com/datacenter-hyderabad", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 291667, "h100e_per_mw": 500.0291445225442}, {"name": "Google Mesa", "operator": "Google", "country": "United States", "status": "operational", "gpu_types_raw": "(Google TPU/GPU)", "gpu_evidence": "gpu_types", "platform_ids": "google_tpu_generic", "platform_models": "unspecified Google TPU", "platform_count": 1.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "unspecified Google TPU has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 183.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 183.0, "pue_used": 1.09, "pue_basis": "2025 fleet", "cooling_electric_mw": 16.47, "rack_cooling": "unknown", "rack_cooling_basis": "platform cooling not resolved", "heat_rejection": "evaporative", "heat_rejection_basis": "operator fleet profile: evaporative heat rejection, WUE 1.02 L/kWh (2025 fleet, derived from consumption); not site-specific", "water_dependency": "high", "water_l_per_year": 1635141600.0, "water_mgal_per_year": 432.0, "water_estimate_basis": "operator fleet WUE 1.02 L/kWh x site IT load; not site-measured (2025 fleet, derived from consumption)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "unspecified Google TPU; count unpublished; TDP unresolved; rack unknown; heat rejection evaporative; water high", "source_url": "https://epoch.ai/data/ai-data-centers", "platform_source_url": "https://cloud.google.com/tpu/docs/system-architecture-tpu-vm", "cooling_overhead_pct": 9.000000000000007, "pue_disclosed": true, "water_l_per_mw_year": 8935200.0, "water_ml_per_mw_year": 8.9352, "h100e_best": 289540.0, "h100e_per_mw": 1582.1857923497269}, {"name": "Switch Citadel (Tahoe Reno Campus)", "operator": "Switch", "country": "United States", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 541.7, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 541.7, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 108.33, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.switch.com/switch-tahoe-reno-data-center-now-open/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 270833, "h100e_per_mw": 499.96861731585744}, {"name": "xAI Colossus 1", "operator": "xAI", "country": "United States", "status": "operational", "gpu_types_raw": "H100; H200; B200", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_h100_sxm;nvidia_h200_sxm;nvidia_b200", "platform_models": "H100 SXM; H200 SXM; B200 SXM", "platform_count": 3.0, "platform_confidence": "A", "accelerator_count": 230000.0, "accelerator_count_basis": "announced", "tdp_w": null, "tdp_w_low": 700.0, "tdp_w_high": 1000.0, "tdp_basis": "mixed platform TDPs (H100 SXM 700 W, H200 SXM 700 W, B200 SXM 1000 W)", "accelerator_heat_mw": null, "accelerator_heat_mw_low": 161.0, "accelerator_heat_mw_high": 230.0, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "air_or_dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "evaporative", "heat_rejection_basis": "operator fleet profile: evaporative heat rejection, WUE 1 L/kWh (2025 estimate, Memphis aquifer); not site-specific", "water_dependency": "high", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "B", "consistency": "no IT load to compare", "basis": "H100 SXM; H200 SXM; B200 SXM; 230,000 accelerators; 700-1000 W TDP range; rack air_or_dlc; heat rejection evaporative; water high", "source_url": "https://x.ai/colossus", "platform_source_url": "https://www.nvidia.com/en-us/data-center/h100/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 267500.0, "h100e_per_mw": null}, {"name": "Crusoe Goodnight (Project Llano)", "operator": "Crusoe (tenant: Google)", "country": "United States", "status": "under_construction", "gpu_types_raw": "(Google AI/TPU)", "gpu_evidence": "gpu_types", "platform_ids": "google_tpu_generic", "platform_models": "unspecified Google TPU", "platform_count": 1.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "unspecified Google TPU has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 530.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 530.0, "pue_used": 1.09, "pue_basis": "2025 fleet", "cooling_electric_mw": 47.7, "rack_cooling": "unknown", "rack_cooling_basis": "platform cooling not resolved", "heat_rejection": "evaporative", "heat_rejection_basis": "operator fleet profile: evaporative heat rejection, WUE 1.02 L/kWh (2025 fleet, derived from consumption); not site-specific", "water_dependency": "high", "water_l_per_year": 4735656000.0, "water_mgal_per_year": 1251.0, "water_estimate_basis": "operator fleet WUE 1.02 L/kWh x site IT load; not site-measured (2025 fleet, derived from consumption)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "unspecified Google TPU; count unpublished; TDP unresolved; rack unknown; heat rejection evaporative; water high", "source_url": "https://www.crusoe.ai/resources/newsroom/crusoe-developing-data-center-campus-in-armstrong-county-texas", "platform_source_url": "https://cloud.google.com/tpu/docs/system-architecture-tpu-vm", "cooling_overhead_pct": 9.000000000000007, "pue_disclosed": true, "water_l_per_mw_year": 8935200.0, "water_ml_per_mw_year": 8.9352, "h100e_best": 265000, "h100e_per_mw": 500.0}, {"name": "Galaxy Helios (CoreWeave West Texas)", "operator": "Galaxy Data Centers (CoreWeave tenant)", "country": "United States", "status": "partially_operational", "gpu_types_raw": "GB200", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_gb200", "platform_models": "GB200", "platform_count": 1.0, "platform_confidence": "A", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": 1200.0, "tdp_w_low": 1200.0, "tdp_w_high": 1200.0, "tdp_basis": "all matched platforms share 1200 W", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 526.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 526.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 105.2, "rack_cooling": "dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "C", "consistency": "no accelerator heat estimate", "basis": "GB200; count unpublished; 1200 W TDP; rack dlc; heat rejection unknown; water unknown", "source_url": "https://www.galaxy.com/newsroom/galaxy-completes-phase-i-of-its-helios-data-center-campus", "platform_source_url": "https://www.nvidia.com/en-us/data-center/gb200-nvl72/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 263000, "h100e_per_mw": 500.0}, {"name": "QTS Cedar Rapids (Big Cedar)", "operator": "QTS (SNA LLC; reported Meta tenant)", "country": "United States", "status": "under_construction", "gpu_types_raw": "NVIDIA B300; Vera Rubin", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_b300;nvidia_vera_rubin", "platform_models": "B300; Vera Rubin VR200", "platform_count": 2.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "Vera Rubin VR200 has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 570.4, "it_load_basis": "derived: gross power / PUE 1.08", "cooling_thermal_load_mw": 570.4, "pue_used": 1.08, "pue_basis": "FY2024 fleet", "cooling_electric_mw": 45.63, "rack_cooling": "dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.19 L/kWh (FY2024 fleet, withdrawal basis); not site-specific", "water_dependency": "low", "water_l_per_year": 949324444.0, "water_mgal_per_year": 250.8, "water_estimate_basis": "operator fleet WUE 0.19 L/kWh x site IT load; not site-measured (FY2024 fleet, withdrawal basis)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "B300; Vera Rubin VR200; count unpublished; TDP unresolved; rack dlc; heat rejection hybrid; water low", "source_url": "https://epoch.ai/data/ai-data-centers/directory", "platform_source_url": "https://docs.nvidia.com/enterprise-reference-architectures/nvl72-ai-factory/latest/components.html", "cooling_overhead_pct": 8.000000000000007, "pue_disclosed": true, "water_l_per_mw_year": 1664313.541374474, "water_ml_per_mw_year": 1.664313541374474, "h100e_best": 256667, "h100e_per_mw": 449.9772089761571}, {"name": "CDC Marsden Park Data Centre", "operator": "CDC Data Centres", "country": "Australia", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 504.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 504.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 100.8, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://cdc.com.au/resources/news/cdc-data-centres-breaks-ground-on-new-state-of-the-art-data-centre-development-in-marsden-park-industrial-precinct/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 252000, "h100e_per_mw": 500.0}, {"name": "Sesterce AI Campus Jamsa", "operator": "Sesterce", "country": "Finland", "status": "planned", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 500.0, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 500.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 100.0, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.reuters.com/business/frances-sesterce-plans-11-billion-ai-investment-finland-2026-10-08/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 250000, "h100e_per_mw": 500.0}, {"name": "Vantage Bridgend Campus", "operator": "Vantage Data Centers", "country": "United Kingdom", "status": "planned", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 500.0, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 500.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 100.0, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.datacenterdynamics.com/en/news/uk-announces-fourth-ai-growth-zone-in-south-wales/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 250000, "h100e_per_mw": 500.0}, {"name": "Google Cedar Rapids (Big Cedar)", "operator": "Google", "country": "United States", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 550.5, "it_load_basis": "derived: gross power / PUE 1.09", "cooling_thermal_load_mw": 550.5, "pue_used": 1.09, "pue_basis": "2025 fleet", "cooling_electric_mw": 49.54, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "evaporative", "heat_rejection_basis": "operator fleet profile: evaporative heat rejection, WUE 1.02 L/kWh (2025 fleet, derived from consumption); not site-specific", "water_dependency": "high", "water_l_per_year": 4918458716.0, "water_mgal_per_year": 1299.3, "water_estimate_basis": "operator fleet WUE 1.02 L/kWh x site IT load; not site-measured (2025 fleet, derived from consumption)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection evaporative; water high", "source_url": "https://epoch.ai/data/ai-data-centers/directory", "platform_source_url": "", "cooling_overhead_pct": 9.000000000000007, "pue_disclosed": true, "water_l_per_mw_year": 8934529.91099001, "water_ml_per_mw_year": 8.934529910990008, "h100e_best": 250000, "h100e_per_mw": 454.1326067211626}, {"name": "Microsoft Boydton (Azure East US)", "operator": "Microsoft", "country": "United States", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 495.7, "it_load_basis": "derived: gross power / PUE 1.17", "cooling_thermal_load_mw": 495.7, "pue_used": 1.17, "pue_basis": "FY25 fleet", "cooling_electric_mw": 84.27, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.27 L/kWh (FY25 fleet); not site-specific", "water_dependency": "moderate", "water_l_per_year": 1172492308.0, "water_mgal_per_year": 309.7, "water_estimate_basis": "operator fleet WUE 0.27 L/kWh x site IT load; not site-measured (FY25 fleet)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection hybrid; water moderate", "source_url": "https://cartis.io/projects/azure-east-us-boydton-campus", "platform_source_url": "", "cooling_overhead_pct": 16.999999999999993, "pue_disclosed": true, "water_l_per_mw_year": 2365326.423239863, "water_ml_per_mw_year": 2.365326423239863, "h100e_best": 241667, "h100e_per_mw": 487.5267298769417}, {"name": "Bitdeer Clarington", "operator": "Bitdeer Technologies Group", "country": "United States", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 475.0, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 475.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 95.0, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://ir.bitdeer.com/news-releases/news-release-details/bitdeer-announces-march-2026-production-and-operations-update", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 237500, "h100e_per_mw": 500.0}, {"name": "Meta Odense", "operator": "Meta", "country": "Denmark", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 475.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 475.0, "pue_used": 1.08, "pue_basis": "FY2024 fleet", "cooling_electric_mw": 38.0, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.19 L/kWh (FY2024 fleet, withdrawal basis); not site-specific", "water_dependency": "low", "water_l_per_year": 790590000.0, "water_mgal_per_year": 208.9, "water_estimate_basis": "operator fleet WUE 0.19 L/kWh x site IT load; not site-measured (FY2024 fleet, withdrawal basis)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection hybrid; water low", "source_url": "https://dcatlas.io/en/explore/facilities/meta-inc-odense-denmark-data-center-odense", "platform_source_url": "", "cooling_overhead_pct": 8.000000000000007, "pue_disclosed": true, "water_l_per_mw_year": 1664400.0, "water_ml_per_mw_year": 1.6644, "h100e_best": 237500, "h100e_per_mw": 500.0}, {"name": "Tesla Cortex (Giga Texas)", "operator": "Tesla", "country": "United States", "status": "operational", "gpu_types_raw": "H100; H200", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_h100_sxm;nvidia_h200_sxm", "platform_models": "H100 SXM; H200 SXM", "platform_count": 2.0, "platform_confidence": "A", "accelerator_count": 230000.0, "accelerator_count_basis": "announced", "tdp_w": 700.0, "tdp_w_low": 700.0, "tdp_w_high": 700.0, "tdp_basis": "all matched platforms share 700 W", "accelerator_heat_mw": 161.0, "accelerator_heat_mw_low": 161.0, "accelerator_heat_mw_high": 161.0, "accelerator_heat_share_pct": 74.3, "it_load_mw": 216.7, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 216.7, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 43.33, "rack_cooling": "air_or_dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "B", "consistency": "ok", "basis": "H100 SXM; H200 SXM; 230,000 accelerators; 700 W TDP; rack air_or_dlc; heat rejection unknown; water unknown", "source_url": "https://datacentersx.com/deployment-tesla-dojo.html", "platform_source_url": "https://www.nvidia.com/en-us/data-center/h100/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 230000.0, "h100e_per_mw": 1061.3751730503}, {"name": "Bridge Data Centres MY06", "operator": "Bridge Data Centres (Chindata)", "country": "Malaysia", "status": "partially_operational", "gpu_types_raw": "A100; H100; B200", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_h100_sxm;nvidia_b200;nvidia_a100", "platform_models": "H100 SXM; B200 SXM; A100", "platform_count": 3.0, "platform_confidence": "A", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": 400.0, "tdp_w_high": 1000.0, "tdp_basis": "mixed platform TDPs (H100 SXM 700 W, B200 SXM 1000 W, A100 400 W)", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 243.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 243.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 48.6, "rack_cooling": "air_or_dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "C", "consistency": "no accelerator heat estimate", "basis": "H100 SXM; B200 SXM; A100; count unpublished; 400-1000 W TDP range; rack air_or_dlc; heat rejection unknown; water unknown", "source_url": "https://www.mida.gov.my/media-release/bridge-data-centres-and-bytedance-celebrate-grand-opening-of-the-first-phase-hyperscale-data-centre-my06-in-johor-malaysia/", "platform_source_url": "https://www.nvidia.com/en-us/data-center/h100/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 221052.0, "h100e_per_mw": 909.679012345679}, {"name": "Meta Rosemount", "operator": "Meta", "country": "United States", "status": "under_construction", "gpu_types_raw": "Meta custom (MTIA) + NVIDIA", "gpu_evidence": "gpu_types", "platform_ids": "meta_mtia;nvidia_blackwell_generic", "platform_models": "Meta Training and Inference Accelerator; Blackwell unspecified", "platform_count": 2.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "Meta Training and Inference Accelerator has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 178.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 178.0, "pue_used": 1.08, "pue_basis": "FY2024 fleet", "cooling_electric_mw": 14.24, "rack_cooling": "air_or_dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.19 L/kWh (FY2024 fleet, withdrawal basis); not site-specific", "water_dependency": "low", "water_l_per_year": 296263200.0, "water_mgal_per_year": 78.3, "water_estimate_basis": "operator fleet WUE 0.19 L/kWh x site IT load; not site-measured (FY2024 fleet, withdrawal basis)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "Meta Training and Inference Accelerator; Blackwell unspecified; count unpublished; TDP unresolved; rack air_or_dlc; heat rejection hybrid; water low", "source_url": "https://epoch.ai/data/ai-data-centers", "platform_source_url": "https://ai.meta.com/blog/next-generation-meta-training-inference-accelerator-AI-MTIA/", "cooling_overhead_pct": 8.000000000000007, "pue_disclosed": true, "water_l_per_mw_year": 1664400.0, "water_ml_per_mw_year": 1.6644, "h100e_best": 215675.0, "h100e_per_mw": 1211.6573033707866}, {"name": "Google Bristow", "operator": "Google", "country": "United States", "status": "operational", "gpu_types_raw": "(Google TPU/GPU)", "gpu_evidence": "gpu_types", "platform_ids": "google_tpu_generic", "platform_models": "unspecified Google TPU", "platform_count": 1.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "unspecified Google TPU has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 238.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 238.0, "pue_used": 1.09, "pue_basis": "2025 fleet", "cooling_electric_mw": 21.42, "rack_cooling": "unknown", "rack_cooling_basis": "platform cooling not resolved", "heat_rejection": "evaporative", "heat_rejection_basis": "operator fleet profile: evaporative heat rejection, WUE 1.02 L/kWh (2025 fleet, derived from consumption); not site-specific", "water_dependency": "high", "water_l_per_year": 2126577600.0, "water_mgal_per_year": 561.8, "water_estimate_basis": "operator fleet WUE 1.02 L/kWh x site IT load; not site-measured (2025 fleet, derived from consumption)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "unspecified Google TPU; count unpublished; TDP unresolved; rack unknown; heat rejection evaporative; water high", "source_url": "https://epoch.ai/data/ai-data-centers", "platform_source_url": "https://cloud.google.com/tpu/docs/system-architecture-tpu-vm", "cooling_overhead_pct": 9.000000000000007, "pue_disclosed": true, "water_l_per_mw_year": 8935200.0, "water_ml_per_mw_year": 8.9352, "h100e_best": 209860.0, "h100e_per_mw": 881.7647058823529}, {"name": "AWS Salem Township (Susquehanna)", "operator": "Amazon Web Services", "country": "United States", "status": "planned", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 438.6, "it_load_basis": "derived: gross power / PUE 1.14", "cooling_thermal_load_mw": 438.6, "pue_used": 1.14, "pue_basis": "2025 fleet", "cooling_electric_mw": 61.4, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.12 L/kWh (2025 fleet); not site-specific", "water_dependency": "low", "water_l_per_year": 461052632.0, "water_mgal_per_year": 121.8, "water_estimate_basis": "operator fleet WUE 0.12 L/kWh x site IT load; not site-measured (2025 fleet)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection hybrid; water low", "source_url": "https://www.pa.gov/governor/newsroom/2025-press-releases/gov-announces-amazon-to-invest--20b-in-pa--largest-capital-inves", "platform_source_url": "", "cooling_overhead_pct": 13.99999999999999, "pue_disclosed": true, "water_l_per_mw_year": 1051191.5914272685, "water_ml_per_mw_year": 1.0511915914272685, "h100e_best": 208333, "h100e_per_mw": 474.9954400364797}, {"name": "FutureData Data Center Park Kuching", "operator": "FutureData", "country": "Malaysia", "status": "planned", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 416.7, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 416.7, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 83.33, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.datacenterdynamics.com/en/news/futuredata-announces-first-off-taker-at-500mw-malaysian-data-center-park-in-sarawak/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 208333, "h100e_per_mw": 499.9592032637389}, {"name": "HUMAIN-xAI Compute Campus Riyadh", "operator": "HUMAIN (PIF) with xAI", "country": "Saudi Arabia", "status": "under_construction", "gpu_types_raw": "NVIDIA Blackwell (GB300)", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_gb300", "platform_models": "GB300", "platform_count": 1.0, "platform_confidence": "C", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": 1400.0, "tdp_w_low": 1400.0, "tdp_w_high": 1400.0, "tdp_basis": "all matched platforms share 1400 W", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 416.7, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 416.7, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 83.33, "rack_cooling": "dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "evaporative", "heat_rejection_basis": "operator fleet profile: evaporative heat rejection, WUE 1 L/kWh (2025 estimate, Memphis aquifer); not site-specific", "water_dependency": "high", "water_l_per_year": 3650000000.0, "water_mgal_per_year": 964.2, "water_estimate_basis": "operator fleet WUE 1 L/kWh x site IT load; not site-measured (2025 estimate, Memphis aquifer)", "confidence": "C", "consistency": "no accelerator heat estimate", "basis": "GB300; count unpublished; 1400 W TDP; rack dlc; heat rejection evaporative; water high", "source_url": "https://www.saudicompute.com/topics/humain-xai-jv/", "platform_source_url": "https://docs.nvidia.com/enterprise-reference-architectures/nvl72-ai-factory/latest/components.html", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": 8759299.256059516, "water_ml_per_mw_year": 8.759299256059517, "h100e_best": 208333, "h100e_per_mw": 499.9592032637389}, {"name": "Stargate Argentina (OpenAI x Sur Energy)", "operator": "Sur Energy (developer; OpenAI intended offtaker)", "country": "Argentina", "status": "planned", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 416.7, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 416.7, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 83.33, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.sur.energy/press-release", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 208333, "h100e_per_mw": 499.9592032637389}, {"name": "Microsoft Goodyear", "operator": "Microsoft", "country": "United States", "status": "operational", "gpu_types_raw": "(Azure AI)", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 202.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 202.0, "pue_used": 1.17, "pue_basis": "FY25 fleet", "cooling_electric_mw": 34.34, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.27 L/kWh (FY25 fleet); not site-specific", "water_dependency": "moderate", "water_l_per_year": 477770400.0, "water_mgal_per_year": 126.2, "water_estimate_basis": "operator fleet WUE 0.27 L/kWh x site IT load; not site-measured (FY25 fleet)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection hybrid; water moderate", "source_url": "https://epoch.ai/data/ai-data-centers", "platform_source_url": "", "cooling_overhead_pct": 16.999999999999993, "pue_disclosed": true, "water_l_per_mw_year": 2365200.0, "water_ml_per_mw_year": 2.3652, "h100e_best": 205154.0, "h100e_per_mw": 1015.6138613861386}, {"name": "Meta Huntsville", "operator": "Meta", "country": "United States", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 450.9, "it_load_basis": "derived: gross power / PUE 1.08", "cooling_thermal_load_mw": 450.9, "pue_used": 1.08, "pue_basis": "FY2024 fleet", "cooling_electric_mw": 36.07, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.19 L/kWh (FY2024 fleet, withdrawal basis); not site-specific", "water_dependency": "low", "water_l_per_year": 750521111.0, "water_mgal_per_year": 198.3, "water_estimate_basis": "operator fleet WUE 0.19 L/kWh x site IT load; not site-measured (FY2024 fleet, withdrawal basis)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection hybrid; water low", "source_url": "https://www.datacenternearme.app/operator/meta", "platform_source_url": "", "cooling_overhead_pct": 8.000000000000007, "pue_disclosed": true, "water_l_per_mw_year": 1664495.6997116879, "water_ml_per_mw_year": 1.6644956997116878, "h100e_best": 202917, "h100e_per_mw": 450.0266134397871}, {"name": "Google Kansas City East", "operator": "Google", "country": "United States", "status": "operational", "gpu_types_raw": "(Google TPU/GPU)", "gpu_evidence": "gpu_types", "platform_ids": "google_tpu_generic", "platform_models": "unspecified Google TPU", "platform_count": 1.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "unspecified Google TPU has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 105.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 105.0, "pue_used": 1.09, "pue_basis": "2025 fleet", "cooling_electric_mw": 9.45, "rack_cooling": "unknown", "rack_cooling_basis": "platform cooling not resolved", "heat_rejection": "evaporative", "heat_rejection_basis": "operator fleet profile: evaporative heat rejection, WUE 1.02 L/kWh (2025 fleet, derived from consumption); not site-specific", "water_dependency": "high", "water_l_per_year": 938196000.0, "water_mgal_per_year": 247.8, "water_estimate_basis": "operator fleet WUE 1.02 L/kWh x site IT load; not site-measured (2025 fleet, derived from consumption)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "unspecified Google TPU; count unpublished; TDP unresolved; rack unknown; heat rejection evaporative; water high", "source_url": "https://epoch.ai/data/ai-data-centers", "platform_source_url": "https://cloud.google.com/tpu/docs/system-architecture-tpu-vm", "cooling_overhead_pct": 9.000000000000007, "pue_disclosed": true, "water_l_per_mw_year": 8935200.0, "water_ml_per_mw_year": 8.9352, "h100e_best": 202627.0, "h100e_per_mw": 1929.7809523809524}, {"name": "Meta Temple", "operator": "Meta", "country": "United States", "status": "under_construction", "gpu_types_raw": "Meta custom (MTIA) + NVIDIA", "gpu_evidence": "gpu_types", "platform_ids": "meta_mtia;nvidia_blackwell_generic", "platform_models": "Meta Training and Inference Accelerator; Blackwell unspecified", "platform_count": 2.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "Meta Training and Inference Accelerator has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 178.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 178.0, "pue_used": 1.08, "pue_basis": "FY2024 fleet", "cooling_electric_mw": 14.24, "rack_cooling": "air_or_dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.19 L/kWh (FY2024 fleet, withdrawal basis); not site-specific", "water_dependency": "low", "water_l_per_year": 296263200.0, "water_mgal_per_year": 78.3, "water_estimate_basis": "operator fleet WUE 0.19 L/kWh x site IT load; not site-measured (FY2024 fleet, withdrawal basis)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "Meta Training and Inference Accelerator; Blackwell unspecified; count unpublished; TDP unresolved; rack air_or_dlc; heat rejection hybrid; water low", "source_url": "https://epoch.ai/data/ai-data-centers", "platform_source_url": "https://ai.meta.com/blog/next-generation-meta-training-inference-accelerator-AI-MTIA/", "cooling_overhead_pct": 8.000000000000007, "pue_disclosed": true, "water_l_per_mw_year": 1664400.0, "water_ml_per_mw_year": 1.6644, "h100e_best": 202472.0, "h100e_per_mw": 1137.4831460674156}, {"name": "AWS New Albany", "operator": "Amazon Web Services", "country": "United States", "status": "operational", "gpu_types_raw": "Trainium2; H100; H200; B200 (Epoch est.)", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_h100_sxm;nvidia_h200_sxm;nvidia_b200;aws_trainium2", "platform_models": "H100 SXM; H200 SXM; B200 SXM; Trainium2", "platform_count": 4.0, "platform_confidence": "C", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": 500.0, "tdp_w_high": 1000.0, "tdp_basis": "mixed platform TDPs (H100 SXM 700 W, H200 SXM 700 W, B200 SXM 1000 W, Trainium2 500 W)", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 213.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 213.0, "pue_used": 1.14, "pue_basis": "2025 fleet", "cooling_electric_mw": 29.82, "rack_cooling": "air_or_dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.12 L/kWh (2025 fleet); not site-specific", "water_dependency": "low", "water_l_per_year": 223905600.0, "water_mgal_per_year": 59.1, "water_estimate_basis": "operator fleet WUE 0.12 L/kWh x site IT load; not site-measured (2025 fleet)", "confidence": "C", "consistency": "no accelerator heat estimate", "basis": "H100 SXM; H200 SXM; B200 SXM; Trainium2; count unpublished; 500-1000 W TDP range; rack air_or_dlc; heat rejection hybrid; water low", "source_url": "https://epoch.ai/data/ai-data-centers/directory/aws-new-albany", "platform_source_url": "https://www.nvidia.com/en-us/data-center/h100/", "cooling_overhead_pct": 13.99999999999999, "pue_disclosed": true, "water_l_per_mw_year": 1051200.0, "water_ml_per_mw_year": 1.0512, "h100e_best": 201000.0, "h100e_per_mw": 943.6619718309859}, {"name": "Applied Digital Polaris Forge 1", "operator": "Applied Digital (CoreWeave tenant)", "country": "United States", "status": "partially_operational", "gpu_types_raw": "GB200/GB300", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_gb200;nvidia_gb300", "platform_models": "GB200; GB300", "platform_count": 2.0, "platform_confidence": "C", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": 1200.0, "tdp_w_high": 1400.0, "tdp_basis": "mixed platform TDPs (GB200 1200 W, GB300 1400 W)", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 400.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 400.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 80.0, "rack_cooling": "dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "dry_closed_loop", "heat_rejection_basis": "operator fleet profile: dry_closed_loop heat rejection; not site-specific", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "C", "consistency": "no accelerator heat estimate", "basis": "GB200; GB300; count unpublished; 1200-1400 W TDP range; rack dlc; heat rejection dry_closed_loop; water unknown", "source_url": "https://ir.applieddigital.com/news-events/press-releases/detail/133/applied-digital-achieves-ready-for-service-for-phase-1-at", "platform_source_url": "https://www.nvidia.com/en-us/data-center/gb200-nvl72/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 200000, "h100e_per_mw": 500.0}, {"name": "SDAIA Hexagon Data Center", "operator": "SDAIA", "country": "Saudi Arabia", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 400.0, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 400.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 80.0, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.spa.gov.sa/en/N2480268", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 200000, "h100e_per_mw": 500.0}, {"name": "STT GDC Palava Campus", "operator": "ST Telemedia Global Data Centres India", "country": "India", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 400.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 400.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 80.0, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.datacenterdynamics.com/en/news/stt-gdc-breaks-ground-on-third-data-center-campus-in-mumbai-india/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 200000, "h100e_per_mw": 500.0}, {"name": "Meta Fort Worth", "operator": "Meta", "country": "United States", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 442.6, "it_load_basis": "derived: gross power / PUE 1.08", "cooling_thermal_load_mw": 442.6, "pue_used": 1.08, "pue_basis": "FY2024 fleet", "cooling_electric_mw": 35.41, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.19 L/kWh (FY2024 fleet, withdrawal basis); not site-specific", "water_dependency": "low", "water_l_per_year": 736651111.0, "water_mgal_per_year": 194.6, "water_estimate_basis": "operator fleet WUE 0.19 L/kWh x site IT load; not site-measured (FY2024 fleet, withdrawal basis)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection hybrid; water low", "source_url": "https://www.datacenter.fyi/company/meta", "platform_source_url": "", "cooling_overhead_pct": 8.000000000000007, "pue_disclosed": true, "water_l_per_mw_year": 1664372.144148215, "water_ml_per_mw_year": 1.6643721441482149, "h100e_best": 199167, "h100e_per_mw": 449.99322187076365}, {"name": "Google Omaha", "operator": "Google", "country": "United States", "status": "operational", "gpu_types_raw": "(Google TPU/GPU)", "gpu_evidence": "gpu_types", "platform_ids": "google_tpu_generic", "platform_models": "unspecified Google TPU", "platform_count": 1.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "unspecified Google TPU has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 237.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 237.0, "pue_used": 1.09, "pue_basis": "2025 fleet", "cooling_electric_mw": 21.33, "rack_cooling": "unknown", "rack_cooling_basis": "platform cooling not resolved", "heat_rejection": "evaporative", "heat_rejection_basis": "operator fleet profile: evaporative heat rejection, WUE 1.02 L/kWh (2025 fleet, derived from consumption); not site-specific", "water_dependency": "high", "water_l_per_year": 2117642400.0, "water_mgal_per_year": 559.4, "water_estimate_basis": "operator fleet WUE 1.02 L/kWh x site IT load; not site-measured (2025 fleet, derived from consumption)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "unspecified Google TPU; count unpublished; TDP unresolved; rack unknown; heat rejection evaporative; water high", "source_url": "https://epoch.ai/data/ai-data-centers", "platform_source_url": "https://cloud.google.com/tpu/docs/system-architecture-tpu-vm", "cooling_overhead_pct": 9.000000000000007, "pue_disclosed": true, "water_l_per_mw_year": 8935200.0, "water_ml_per_mw_year": 8.9352, "h100e_best": 198585.0, "h100e_per_mw": 837.9113924050633}, {"name": "Google Lincoln", "operator": "Google", "country": "United States", "status": "operational", "gpu_types_raw": "(Google TPU/GPU)", "gpu_evidence": "gpu_types", "platform_ids": "google_tpu_generic", "platform_models": "unspecified Google TPU", "platform_count": 1.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "unspecified Google TPU has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 141.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 141.0, "pue_used": 1.09, "pue_basis": "2025 fleet", "cooling_electric_mw": 12.69, "rack_cooling": "unknown", "rack_cooling_basis": "platform cooling not resolved", "heat_rejection": "evaporative", "heat_rejection_basis": "operator fleet profile: evaporative heat rejection, WUE 1.02 L/kWh (2025 fleet, derived from consumption); not site-specific", "water_dependency": "high", "water_l_per_year": 1259863200.0, "water_mgal_per_year": 332.8, "water_estimate_basis": "operator fleet WUE 1.02 L/kWh x site IT load; not site-measured (2025 fleet, derived from consumption)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "unspecified Google TPU; count unpublished; TDP unresolved; rack unknown; heat rejection evaporative; water high", "source_url": "https://epoch.ai/data/ai-data-centers", "platform_source_url": "https://cloud.google.com/tpu/docs/system-architecture-tpu-vm", "cooling_overhead_pct": 9.000000000000007, "pue_disclosed": true, "water_l_per_mw_year": 8935200.0, "water_ml_per_mw_year": 8.9352, "h100e_best": 197574.0, "h100e_per_mw": 1401.2340425531916}, {"name": "Scala Tambore Campus", "operator": "Scala Data Centers (DigitalBridge)", "country": "Brazil", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 375.0, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 375.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 75.0, "rack_cooling": "dlc", "rack_cooling_basis": "site note", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack dlc; heat rejection unknown; water unknown", "source_url": "https://www.datacenterdynamics.com/en/product-news/scala-data-centers-breaks-ground-on-560mw-power-substation-in-sao-paulo", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 187500, "h100e_per_mw": 500.0}, {"name": "Trinidad & Tobago AI Data Centers (EY 300MW / Hummingbird 150MW MoUs)", "operator": "Ernst & Young & Hummingbird AI Holdings (MoUs with Government)", "country": "Trinidad and Tobago", "status": "planned", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 375.0, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 375.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 75.0, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.guardian.co.tt/news/budget-reveals-15m-data-centre-spend-6.2.2694774.08c3b090fa", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 187500, "h100e_per_mw": 500.0}, {"name": "TeraWulf Lake Mariner", "operator": "TeraWulf (Fluidstack/Google-backed tenants)", "country": "United States", "status": "partially_operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 366.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 366.0, "pue_used": 1.15, "pue_basis": "single campus, secondary source", "cooling_electric_mw": 54.9, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.datacenterdynamics.com/en/news/cryptominer-terawulf-secures-200mw-lease-with-fluidstack-google-to-take-stake-in-company/", "platform_source_url": "", "cooling_overhead_pct": 14.999999999999991, "pue_disclosed": true, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 183000, "h100e_per_mw": 500.0}, {"name": "AirTrunk MEL2 Melbourne", "operator": "AirTrunk", "country": "Australia", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 354.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 354.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 70.8, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://airtrunk.com/location/mel2-melbourne/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 177000, "h100e_per_mw": 500.0}, {"name": "Eclairion Loire-sur-Rhone", "operator": "Eclairion (HPC Group)", "country": "France", "status": "planned", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 350.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 350.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 70.0, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.datacenterdynamics.com/en/news/edf-selects-softbank-and-eclairion-to-deliver-ai-data-center-projects-at-former-power-stations-in-france/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 175000, "h100e_per_mw": 500.0}, {"name": "SoftBank Bouchain AI Campus", "operator": "SoftBank", "country": "France", "status": "planned", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 350.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 350.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 70.0, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.datacenterdynamics.com/en/news/edf-selects-softbank-and-eclairion-to-deliver-ai-data-center-projects-at-former-power-stations-in-france/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 175000, "h100e_per_mw": 500.0}, {"name": "Cavour Hyperscale Campus Trino", "operator": "Techbau / Cavour Hyperscale", "country": "Italy", "status": "planned", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 350.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 350.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 70.0, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.datacenterdynamics.com/en/news/italy-plans-to-build-europes-largest-data-center-in-former-trino-power-plant/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 175000, "h100e_per_mw": 500.0}, {"name": "Meta Montgomery", "operator": "Meta", "country": "United States", "status": "under_construction", "gpu_types_raw": "Meta custom (MTIA) + NVIDIA", "gpu_evidence": "gpu_types", "platform_ids": "meta_mtia;nvidia_blackwell_generic", "platform_models": "Meta Training and Inference Accelerator; Blackwell unspecified", "platform_count": 2.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "Meta Training and Inference Accelerator has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 153.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 153.0, "pue_used": 1.08, "pue_basis": "FY2024 fleet", "cooling_electric_mw": 12.24, "rack_cooling": "air_or_dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.19 L/kWh (FY2024 fleet, withdrawal basis); not site-specific", "water_dependency": "low", "water_l_per_year": 254653200.0, "water_mgal_per_year": 67.3, "water_estimate_basis": "operator fleet WUE 0.19 L/kWh x site IT load; not site-measured (FY2024 fleet, withdrawal basis)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "Meta Training and Inference Accelerator; Blackwell unspecified; count unpublished; TDP unresolved; rack air_or_dlc; heat rejection hybrid; water low", "source_url": "https://epoch.ai/data/ai-data-centers", "platform_source_url": "https://ai.meta.com/blog/next-generation-meta-training-inference-accelerator-AI-MTIA/", "cooling_overhead_pct": 8.000000000000007, "pue_disclosed": true, "water_l_per_mw_year": 1664400.0, "water_ml_per_mw_year": 1.6644, "h100e_best": 174517.0, "h100e_per_mw": 1140.6339869281046}, {"name": "Meta Kuna", "operator": "Meta", "country": "United States", "status": "under_construction", "gpu_types_raw": "Meta custom (MTIA) + NVIDIA", "gpu_evidence": "gpu_types", "platform_ids": "meta_mtia;nvidia_blackwell_generic", "platform_models": "Meta Training and Inference Accelerator; Blackwell unspecified", "platform_count": 2.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "Meta Training and Inference Accelerator has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 152.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 152.0, "pue_used": 1.08, "pue_basis": "FY2024 fleet", "cooling_electric_mw": 12.16, "rack_cooling": "air_or_dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.19 L/kWh (FY2024 fleet, withdrawal basis); not site-specific", "water_dependency": "low", "water_l_per_year": 252988800.0, "water_mgal_per_year": 66.8, "water_estimate_basis": "operator fleet WUE 0.19 L/kWh x site IT load; not site-measured (FY2024 fleet, withdrawal basis)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "Meta Training and Inference Accelerator; Blackwell unspecified; count unpublished; TDP unresolved; rack air_or_dlc; heat rejection hybrid; water low", "source_url": "https://epoch.ai/data/ai-data-centers", "platform_source_url": "https://ai.meta.com/blog/next-generation-meta-training-inference-accelerator-AI-MTIA/", "cooling_overhead_pct": 8.000000000000007, "pue_disclosed": true, "water_l_per_mw_year": 1664400.0, "water_ml_per_mw_year": 1.6644, "h100e_best": 173247.0, "h100e_per_mw": 1139.782894736842}, {"name": "Meta Cheyenne", "operator": "Meta", "country": "United States", "status": "under_construction", "gpu_types_raw": "Meta custom (MTIA) + NVIDIA", "gpu_evidence": "gpu_types", "platform_ids": "meta_mtia;nvidia_blackwell_generic", "platform_models": "Meta Training and Inference Accelerator; Blackwell unspecified", "platform_count": 2.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "Meta Training and Inference Accelerator has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 152.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 152.0, "pue_used": 1.08, "pue_basis": "FY2024 fleet", "cooling_electric_mw": 12.16, "rack_cooling": "air_or_dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.19 L/kWh (FY2024 fleet, withdrawal basis); not site-specific", "water_dependency": "low", "water_l_per_year": 252988800.0, "water_mgal_per_year": 66.8, "water_estimate_basis": "operator fleet WUE 0.19 L/kWh x site IT load; not site-measured (FY2024 fleet, withdrawal basis)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "Meta Training and Inference Accelerator; Blackwell unspecified; count unpublished; TDP unresolved; rack air_or_dlc; heat rejection hybrid; water low", "source_url": "https://epoch.ai/data/ai-data-centers", "platform_source_url": "https://ai.meta.com/blog/next-generation-meta-training-inference-accelerator-AI-MTIA/", "cooling_overhead_pct": 8.000000000000007, "pue_disclosed": true, "water_l_per_mw_year": 1664400.0, "water_ml_per_mw_year": 1.6644, "h100e_best": 172814.0, "h100e_per_mw": 1136.9342105263158}, {"name": "AWS Ridgeland", "operator": "Amazon (AWS)", "country": "United States", "status": "operational", "gpu_types_raw": "(Azure-class GPU; Anthropic speculative)", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 228.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 228.0, "pue_used": 1.14, "pue_basis": "2025 fleet", "cooling_electric_mw": 31.92, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.12 L/kWh (2025 fleet); not site-specific", "water_dependency": "low", "water_l_per_year": 239673600.0, "water_mgal_per_year": 63.3, "water_estimate_basis": "operator fleet WUE 0.12 L/kWh x site IT load; not site-measured (2025 fleet)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection hybrid; water low", "source_url": "https://epoch.ai/data/ai-data-centers", "platform_source_url": "", "cooling_overhead_pct": 13.99999999999999, "pue_disclosed": true, "water_l_per_mw_year": 1051200.0, "water_ml_per_mw_year": 1.0512, "h100e_best": 171298.0, "h100e_per_mw": 751.3070175438596}, {"name": "Microsoft West Des Moines", "operator": "Microsoft", "country": "United States", "status": "operational", "gpu_types_raw": "NVIDIA H100 (Azure US Central)", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_h100_sxm", "platform_models": "H100 SXM", "platform_count": 1.0, "platform_confidence": "A", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": 700.0, "tdp_w_low": 700.0, "tdp_w_high": 700.0, "tdp_basis": "all matched platforms share 700 W", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 350.4, "it_load_basis": "derived: gross power / PUE 1.17", "cooling_thermal_load_mw": 350.4, "pue_used": 1.17, "pue_basis": "FY25 fleet", "cooling_electric_mw": 59.57, "rack_cooling": "air_or_dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.27 L/kWh (FY25 fleet); not site-specific", "water_dependency": "moderate", "water_l_per_year": 828830769.0, "water_mgal_per_year": 219.0, "water_estimate_basis": "operator fleet WUE 0.27 L/kWh x site IT load; not site-measured (FY25 fleet)", "confidence": "C", "consistency": "no accelerator heat estimate", "basis": "H100 SXM; count unpublished; 700 W TDP; rack air_or_dlc; heat rejection hybrid; water moderate", "source_url": "https://www.datacenter.fyi/company/microsoft", "platform_source_url": "https://www.nvidia.com/en-us/data-center/h100/", "cooling_overhead_pct": 16.999999999999993, "pue_disclosed": true, "water_l_per_mw_year": 2365384.6147260275, "water_ml_per_mw_year": 2.3653846147260276, "h100e_best": 170833, "h100e_per_mw": 487.53710045662103}, {"name": "AWS Project Rainier (New Carlisle)", "operator": "Amazon Web Services (Anthropic tenant)", "country": "United States", "status": "partially_operational", "gpu_types_raw": "Trainium2", "gpu_evidence": "gpu_types", "platform_ids": "aws_trainium2", "platform_models": "Trainium2", "platform_count": 1.0, "platform_confidence": "C", "accelerator_count": 500000.0, "accelerator_count_basis": "announced", "tdp_w": 500.0, "tdp_w_low": 500.0, "tdp_w_high": 500.0, "tdp_basis": "all matched platforms share 500 W", "accelerator_heat_mw": 250.0, "accelerator_heat_mw_low": 250.0, "accelerator_heat_mw_high": 250.0, "accelerator_heat_share_pct": 13.0, "it_load_mw": 1929.8, "it_load_basis": "derived: gross power / PUE 1.14", "cooling_thermal_load_mw": 1929.8, "pue_used": 1.14, "pue_basis": "2025 fleet", "cooling_electric_mw": 270.18, "rack_cooling": "air_or_dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.12 L/kWh (2025 fleet); not site-specific", "water_dependency": "low", "water_l_per_year": 2028631579.0, "water_mgal_per_year": 535.9, "water_estimate_basis": "operator fleet WUE 0.12 L/kWh x site IT load; not site-measured (2025 fleet)", "confidence": "C", "consistency": "ok", "basis": "Trainium2; 500,000 accelerators; 500 W TDP; rack air_or_dlc; heat rejection hybrid; water low", "source_url": "https://www.aboutamazon.com/news/aws/aws-project-rainier-ai-trainium-chips-compute-cluster", "platform_source_url": "https://awsdocs-neuron.readthedocs-hosted.com/en/latest/about-neuron/arch/neuron-hardware/trainium2.html", "cooling_overhead_pct": 13.99999999999999, "pue_disclosed": true, "water_l_per_mw_year": 1051213.3791066431, "water_ml_per_mw_year": 1.0512133791066431, "h100e_best": 170000.0, "h100e_per_mw": 88.09203026220334}, {"name": "Meta Jeffersonville", "operator": "Meta", "country": "United States", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 376.9, "it_load_basis": "derived: gross power / PUE 1.08", "cooling_thermal_load_mw": 376.9, "pue_used": 1.08, "pue_basis": "FY2024 fleet", "cooling_electric_mw": 30.15, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.19 L/kWh (FY2024 fleet, withdrawal basis); not site-specific", "water_dependency": "low", "water_l_per_year": 627232222.0, "water_mgal_per_year": 165.7, "water_estimate_basis": "operator fleet WUE 0.19 L/kWh x site IT load; not site-measured (FY2024 fleet, withdrawal basis)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection hybrid; water low", "source_url": "https://dcmap.us/companies/meta/", "platform_source_url": "", "cooling_overhead_pct": 8.000000000000007, "pue_disclosed": true, "water_l_per_mw_year": 1664187.3759617936, "water_ml_per_mw_year": 1.6641873759617936, "h100e_best": 169583, "h100e_per_mw": 449.9416290793314}, {"name": "Google Council Bluffs", "operator": "Google", "country": "United States", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "notes", "platform_ids": "google_tpu_generic", "platform_models": "unspecified Google TPU", "platform_count": 1.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "unspecified Google TPU has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 367.0, "it_load_basis": "derived: gross power / PUE 1.09", "cooling_thermal_load_mw": 367.0, "pue_used": 1.09, "pue_basis": "2025 fleet", "cooling_electric_mw": 33.03, "rack_cooling": "unknown", "rack_cooling_basis": "platform cooling not resolved", "heat_rejection": "evaporative", "heat_rejection_basis": "operator fleet profile: evaporative heat rejection, WUE 1.02 L/kWh (2025 fleet, derived from consumption); not site-specific", "water_dependency": "high", "water_l_per_year": 3278972477.0, "water_mgal_per_year": 866.2, "water_estimate_basis": "operator fleet WUE 1.02 L/kWh x site IT load; not site-measured (2025 fleet, derived from consumption)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "unspecified Google TPU; count unpublished; TDP unresolved; rack unknown; heat rejection evaporative; water high", "source_url": "https://usdatamap.com/state/IA", "platform_source_url": "https://cloud.google.com/tpu/docs/system-architecture-tpu-vm", "cooling_overhead_pct": 9.000000000000007, "pue_disclosed": true, "water_l_per_mw_year": 8934529.910081744, "water_ml_per_mw_year": 8.934529910081745, "h100e_best": 166667, "h100e_per_mw": 454.13351498637604}, {"name": "TeraWulf Lake Hawkeye (Cayuga site)", "operator": "TeraWulf (Anthropic tenant via Fluidstack)", "country": "United States", "status": "planned", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 347.8, "it_load_basis": "derived: gross power / PUE 1.15", "cooling_thermal_load_mw": 347.8, "pue_used": 1.15, "pue_basis": "single campus, secondary source", "cooling_electric_mw": 52.17, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://investors.terawulf.com/news-events/press-releases/detail/113/terawulf-secures-long-term-ground-lease-at-cayuga-site-to-expand-high-performance-computing-infrastructure", "platform_source_url": "", "cooling_overhead_pct": 14.999999999999991, "pue_disclosed": true, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 166667, "h100e_per_mw": 479.20356526739505}, {"name": "Beacon Foothills AI Data Center Hub", "operator": "Beacon Data Centres", "country": "Canada", "status": "planned", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 333.3, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 333.3, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 66.67, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.westernwheel.ca/local-news/foothills-county-grants-further-approvals-to-4-billion-data-centre-10298053", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 166667, "h100e_per_mw": 500.05100510051005}, {"name": "Mubbadrah Salalah AI Data Centre", "operator": "Mubbadrah Investment consortium (Sustopia Capital, Vela Tech, O2 Global Energy)", "country": "Oman", "status": "planned", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 333.3, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 333.3, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 66.67, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.zawya.com/en/economy/oman-mubbadrah-investment-leads-consortium-to-develop-400mw-ai-data-centre-1850092", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 166667, "h100e_per_mw": 500.05100510051005}, {"name": "Mindstream Jordan Al-Risha Campus", "operator": "Mindstream Energy (Mindstream Jordan LLC)", "country": "Jordan", "status": "planned", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 333.3, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 333.3, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 66.67, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.prnewswire.com/news-releases/mindstream-energy-dba-mindstream-jordan-llc-targets-400-mw-sovereign-ai-infrastructure-platform-in-jordan-to-serve-growing-regional-compute-demand-302821924.html", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 166667, "h100e_per_mw": 500.05100510051005}, {"name": "AirTrunk SYD3 Sydney West", "operator": "AirTrunk", "country": "Australia", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 330.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 330.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 66.0, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://airtrunk.com/location/syd3-sydney-west/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 165000, "h100e_per_mw": 500.0}, {"name": "Spruce Lake Data Centre Hub", "operator": "Beacon New Brunswick / VoltaGrid", "country": "Canada", "status": "planned", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 325.0, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 325.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 65.0, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.sjdatacentre.ca/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 162500, "h100e_per_mw": 500.0}, {"name": "Microsoft Aragon (Zaragoza)", "operator": "Microsoft", "country": "Spain", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 320.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 320.0, "pue_used": 1.17, "pue_basis": "FY25 fleet", "cooling_electric_mw": 54.4, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.27 L/kWh (FY25 fleet); not site-specific", "water_dependency": "moderate", "water_l_per_year": 756864000.0, "water_mgal_per_year": 199.9, "water_estimate_basis": "operator fleet WUE 0.27 L/kWh x site IT load; not site-measured (FY25 fleet)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection hybrid; water moderate", "source_url": "https://local.microsoft.com/blog/understanding-microsoft-datacenters-in-aragon/", "platform_source_url": "", "cooling_overhead_pct": 16.999999999999993, "pue_disclosed": true, "water_l_per_mw_year": 2365200.0, "water_ml_per_mw_year": 2.3652, "h100e_best": 160000, "h100e_per_mw": 500.0}, {"name": "Sify Rabale (Mumbai 03) Hyperscale AI Campus", "operator": "Sify Infinit Spaces (Sify Technologies)", "country": "India", "status": "partially_operational", "gpu_types_raw": "GPU colocation (NVIDIA DGX-Ready certified)", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_generic", "platform_models": "unspecified NVIDIA accelerator", "platform_count": 1.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "unspecified NVIDIA accelerator has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 314.2, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 314.2, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 62.83, "rack_cooling": "unknown", "rack_cooling_basis": "platform cooling not resolved", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "unspecified NVIDIA accelerator; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://sifyinfinitspaces.com", "platform_source_url": "https://www.nvidia.com/en-us/data-center/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 157083, "h100e_per_mw": 499.9458943348186}, {"name": "FTL Miramichi Data Centre Campus", "operator": "Faster Than Light (FTL)", "country": "Canada", "status": "planned", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 312.5, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 312.5, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 62.5, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.cbc.ca/news/canada/new-brunswick/miramichi-data-centre-flt-faster-than-light-council-9.7374686", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 156250, "h100e_per_mw": 500.0}, {"name": "Microsoft Project Osmium", "operator": "Microsoft", "country": "United States", "status": "under_construction", "gpu_types_raw": "(Azure AI)", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 190.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 190.0, "pue_used": 1.17, "pue_basis": "FY25 fleet", "cooling_electric_mw": 32.3, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.27 L/kWh (FY25 fleet); not site-specific", "water_dependency": "moderate", "water_l_per_year": 449388000.0, "water_mgal_per_year": 118.7, "water_estimate_basis": "operator fleet WUE 0.27 L/kWh x site IT load; not site-measured (FY25 fleet)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection hybrid; water moderate", "source_url": "https://epoch.ai/data/ai-data-centers", "platform_source_url": "", "cooling_overhead_pct": 16.999999999999993, "pue_disclosed": true, "water_l_per_mw_year": 2365200.0, "water_ml_per_mw_year": 2.3652, "h100e_best": 155634.0, "h100e_per_mw": 819.1263157894737}, {"name": "YTL Green Data Center Park Kulai", "operator": "YTL Power (with NVIDIA)", "country": "Malaysia", "status": "operational", "gpu_types_raw": "NVIDIA (liquid-cooled)", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_generic", "platform_models": "unspecified NVIDIA accelerator", "platform_count": 1.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "unspecified NVIDIA accelerator has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 416.7, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 416.7, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 83.33, "rack_cooling": "unknown", "rack_cooling_basis": "platform cooling not resolved", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "unspecified NVIDIA accelerator; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://w.media/ytl-power-completes-nvidia-powered-ai-data-centre-in-johor/", "platform_source_url": "https://www.nvidia.com/en-us/data-center/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 154000.0, "h100e_per_mw": 369.5704343652508}, {"name": "Meta Eagle Mountain", "operator": "Meta", "country": "United States", "status": "operational", "gpu_types_raw": "Meta custom (MTIA) + NVIDIA", "gpu_evidence": "gpu_types", "platform_ids": "meta_mtia;nvidia_blackwell_generic", "platform_models": "Meta Training and Inference Accelerator; Blackwell unspecified", "platform_count": 2.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "Meta Training and Inference Accelerator has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 133.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 133.0, "pue_used": 1.08, "pue_basis": "FY2024 fleet", "cooling_electric_mw": 10.64, "rack_cooling": "air_or_dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.19 L/kWh (FY2024 fleet, withdrawal basis); not site-specific", "water_dependency": "low", "water_l_per_year": 221365200.0, "water_mgal_per_year": 58.5, "water_estimate_basis": "operator fleet WUE 0.19 L/kWh x site IT load; not site-measured (FY2024 fleet, withdrawal basis)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "Meta Training and Inference Accelerator; Blackwell unspecified; count unpublished; TDP unresolved; rack air_or_dlc; heat rejection hybrid; water low", "source_url": "https://epoch.ai/data/ai-data-centers", "platform_source_url": "https://ai.meta.com/blog/next-generation-meta-training-inference-accelerator-AI-MTIA/", "cooling_overhead_pct": 8.000000000000007, "pue_disclosed": true, "water_l_per_mw_year": 1664400.0, "water_ml_per_mw_year": 1.6644, "h100e_best": 151354.0, "h100e_per_mw": 1138.0}, {"name": "CICC Data Ulanqab Zero-Carbon Computing Base", "operator": "China Financial Data Group (CICC Data)", "country": "China", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 300.0, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 300.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 60.0, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "http://vr.ce.cn/vr2017/news/202610/t20261022_3267701.shtml", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 150000, "h100e_per_mw": 500.0}, {"name": "Tecto DC QR03 (former ODATA)", "operator": "Tecto (Aligned Data Centers)", "country": "Mexico", "status": "partially_operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 300.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 300.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 60.0, "rack_cooling": "dlc", "rack_cooling_basis": "site note", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack dlc; heat rejection unknown; water unknown", "source_url": "https://odatadc.com/en/press/Odata-announces-the-energization-of-the-largest-data-center-campus-in-Mexico--solving-the-energy-shortage-for-data-center-development-in-Quer%C3%A9taro.", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 150000, "h100e_per_mw": 500.0}, {"name": "Cosmas Data City Cape Town Campus", "operator": "Cavaleros Group", "country": "South Africa", "status": "planned", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 300.0, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 300.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 60.0, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://africacomputetracker.org/facilities/cavaleros-cdc-cape-town-campus/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 150000, "h100e_per_mw": 500.0}, {"name": "Cipher Black Pearl", "operator": "Cipher Mining/Digital (tenant: AWS)", "country": "United States", "status": "under_construction", "gpu_types_raw": "NVIDIA (AWS deploy)", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_generic", "platform_models": "unspecified NVIDIA accelerator", "platform_count": 1.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "unspecified NVIDIA accelerator has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 300.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 300.0, "pue_used": 1.14, "pue_basis": "2025 fleet", "cooling_electric_mw": 42.0, "rack_cooling": "unknown", "rack_cooling_basis": "platform cooling not resolved", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.12 L/kWh (2025 fleet); not site-specific", "water_dependency": "low", "water_l_per_year": 315360000.0, "water_mgal_per_year": 83.3, "water_estimate_basis": "operator fleet WUE 0.12 L/kWh x site IT load; not site-measured (2025 fleet)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "unspecified NVIDIA accelerator; count unpublished; TDP unresolved; rack unknown; heat rejection hybrid; water low", "source_url": "https://baxtel.com/data-center/cipher-digital-black-pearl", "platform_source_url": "https://www.nvidia.com/en-us/data-center/", "cooling_overhead_pct": 13.99999999999999, "pue_disclosed": true, "water_l_per_mw_year": 1051200.0, "water_ml_per_mw_year": 1.0512, "h100e_best": 150000, "h100e_per_mw": 500.0}, {"name": "Applied Digital Polaris Forge 3", "operator": "Applied Digital (hyperscaler tenant; CoreWeave-class)", "country": "United States", "status": "planned", "gpu_types_raw": "NVIDIA (hyperscaler deploy)", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_generic", "platform_models": "unspecified NVIDIA accelerator", "platform_count": 1.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "unspecified NVIDIA accelerator has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 300.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 300.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 60.0, "rack_cooling": "unknown", "rack_cooling_basis": "platform cooling not resolved", "heat_rejection": "dry_closed_loop", "heat_rejection_basis": "operator fleet profile: dry_closed_loop heat rejection; not site-specific", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "unspecified NVIDIA accelerator; count unpublished; TDP unresolved; rack unknown; heat rejection dry_closed_loop; water unknown", "source_url": "https://ir.applieddigital.com/news-events/press-releases/detail/152/applied-digital-reaches-significant-milestone-surpassing-1", "platform_source_url": "https://www.nvidia.com/en-us/data-center/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 150000, "h100e_per_mw": 500.0}, {"name": "AWS Asia Pacific (Sydney) Region", "operator": "Amazon Web Services", "country": "Australia", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "notes", "platform_ids": "aws_trainium_generic;aws_inferentia_generic", "platform_models": "Trainium unspecified; Inferentia unspecified", "platform_count": 2.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "Trainium unspecified has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 300.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 300.0, "pue_used": 1.14, "pue_basis": "2025 fleet", "cooling_electric_mw": 42.0, "rack_cooling": "unknown", "rack_cooling_basis": "platform cooling not resolved", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.12 L/kWh (2025 fleet); not site-specific", "water_dependency": "low", "water_l_per_year": 315360000.0, "water_mgal_per_year": 83.3, "water_estimate_basis": "operator fleet WUE 0.12 L/kWh x site IT load; not site-measured (2025 fleet)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "Trainium unspecified; Inferentia unspecified; count unpublished; TDP unresolved; rack unknown; heat rejection hybrid; water low", "source_url": "https://datacentersearch.org/sites/aws-sydney", "platform_source_url": "https://aws.amazon.com/ai/machine-learning/trainium/", "cooling_overhead_pct": 13.99999999999999, "pue_disclosed": true, "water_l_per_mw_year": 1051200.0, "water_ml_per_mw_year": 1.0512, "h100e_best": 150000, "h100e_per_mw": 500.0}, {"name": "Meta Altoona", "operator": "Meta", "country": "United States", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 324.1, "it_load_basis": "derived: gross power / PUE 1.08", "cooling_thermal_load_mw": 324.1, "pue_used": 1.08, "pue_basis": "FY2024 fleet", "cooling_electric_mw": 25.93, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.19 L/kWh (FY2024 fleet, withdrawal basis); not site-specific", "water_dependency": "low", "water_l_per_year": 539388889.0, "water_mgal_per_year": 142.5, "water_estimate_basis": "operator fleet WUE 0.19 L/kWh x site IT load; not site-measured (FY2024 fleet, withdrawal basis)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection hybrid; water low", "source_url": "https://dcmap.us/companies/meta/", "platform_source_url": "", "cooling_overhead_pct": 8.000000000000007, "pue_disclosed": true, "water_l_per_mw_year": 1664266.8589941375, "water_ml_per_mw_year": 1.6642668589941374, "h100e_best": 145833, "h100e_per_mw": 449.96297439062016}, {"name": "Bitfarms Panther Creek", "operator": "Bitfarms (T5 Data Centers partner)", "country": "United States", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 291.7, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 291.7, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 58.33, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://investor.bitfarms.com/news-releases/news-release-details/bitfarms-converts-macquarie-debt-facility-300m-project-financing", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 145833, "h100e_per_mw": 499.9417209461776}, {"name": "Google Midlothian", "operator": "Google", "country": "United States", "status": "operational", "gpu_types_raw": "(Google TPU/GPU)", "gpu_evidence": "gpu_types", "platform_ids": "google_tpu_generic", "platform_models": "unspecified Google TPU", "platform_count": 1.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "unspecified Google TPU has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 103.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 103.0, "pue_used": 1.09, "pue_basis": "2025 fleet", "cooling_electric_mw": 9.27, "rack_cooling": "unknown", "rack_cooling_basis": "platform cooling not resolved", "heat_rejection": "evaporative", "heat_rejection_basis": "operator fleet profile: evaporative heat rejection, WUE 1.02 L/kWh (2025 fleet, derived from consumption); not site-specific", "water_dependency": "high", "water_l_per_year": 920325600.0, "water_mgal_per_year": 243.1, "water_estimate_basis": "operator fleet WUE 1.02 L/kWh x site IT load; not site-measured (2025 fleet, derived from consumption)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "unspecified Google TPU; count unpublished; TDP unresolved; rack unknown; heat rejection evaporative; water high", "source_url": "https://epoch.ai/data/ai-data-centers", "platform_source_url": "https://cloud.google.com/tpu/docs/system-architecture-tpu-vm", "cooling_overhead_pct": 9.000000000000007, "pue_disclosed": true, "water_l_per_mw_year": 8935200.0, "water_ml_per_mw_year": 8.9352, "h100e_best": 143581.0, "h100e_per_mw": 1393.990291262136}, {"name": "AirTrunk MEL1 Melbourne", "operator": "AirTrunk", "country": "Australia", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 276.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 276.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 55.2, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://airtrunk.com/location/mel1-melbourne/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 138000, "h100e_per_mw": 500.0}, {"name": "Meta Los Lunas", "operator": "Meta", "country": "United States", "status": "operational", "gpu_types_raw": "Meta custom (MTIA) + NVIDIA", "gpu_evidence": "gpu_types", "platform_ids": "meta_mtia;nvidia_blackwell_generic", "platform_models": "Meta Training and Inference Accelerator; Blackwell unspecified", "platform_count": 2.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "Meta Training and Inference Accelerator has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 118.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 118.0, "pue_used": 1.08, "pue_basis": "FY2024 fleet", "cooling_electric_mw": 9.44, "rack_cooling": "air_or_dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.19 L/kWh (FY2024 fleet, withdrawal basis); not site-specific", "water_dependency": "low", "water_l_per_year": 196399200.0, "water_mgal_per_year": 51.9, "water_estimate_basis": "operator fleet WUE 0.19 L/kWh x site IT load; not site-measured (FY2024 fleet, withdrawal basis)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "Meta Training and Inference Accelerator; Blackwell unspecified; count unpublished; TDP unresolved; rack air_or_dlc; heat rejection hybrid; water low", "source_url": "https://epoch.ai/data/ai-data-centers", "platform_source_url": "https://ai.meta.com/blog/next-generation-meta-training-inference-accelerator-AI-MTIA/", "cooling_overhead_pct": 8.000000000000007, "pue_disclosed": true, "water_l_per_mw_year": 1664400.0, "water_ml_per_mw_year": 1.6644, "h100e_best": 133906.0, "h100e_per_mw": 1134.7966101694915}, {"name": "Google Storey County", "operator": "Google", "country": "United States", "status": "operational", "gpu_types_raw": "TPU v4; v5e; v5p; v6e", "gpu_evidence": "gpu_types", "platform_ids": "google_tpu_v4;google_tpu_v5e;google_tpu_v5p;google_tpu_v6e", "platform_models": "TPU v4; TPU v5e; TPU v5p; TPU v6e Trillium", "platform_count": 4.0, "platform_confidence": "C", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": 200.0, "tdp_w_high": 450.0, "tdp_basis": "mixed platform TDPs (TPU v4 400 W, TPU v5e 200 W, TPU v5p 450 W, TPU v6e Trillium 200 W)", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 161.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 161.0, "pue_used": 1.09, "pue_basis": "2025 fleet", "cooling_electric_mw": 14.49, "rack_cooling": "hybrid", "rack_cooling_basis": "platform-implied", "heat_rejection": "evaporative", "heat_rejection_basis": "operator fleet profile: evaporative heat rejection, WUE 1.02 L/kWh (2025 fleet, derived from consumption); not site-specific", "water_dependency": "high", "water_l_per_year": 1438567200.0, "water_mgal_per_year": 380.0, "water_estimate_basis": "operator fleet WUE 1.02 L/kWh x site IT load; not site-measured (2025 fleet, derived from consumption)", "confidence": "C", "consistency": "no accelerator heat estimate", "basis": "TPU v4; TPU v5e; TPU v5p; TPU v6e Trillium; count unpublished; 200-450 W TDP range; rack hybrid; heat rejection evaporative; water high", "source_url": "https://datacenters.google/locations/storey-county-nevada/", "platform_source_url": "https://cloud.google.com/blog/topics/systems/enabling-1-mw-it-racks-and-liquid-cooling-at-ocp-emea-summit", "cooling_overhead_pct": 9.000000000000007, "pue_disclosed": true, "water_l_per_mw_year": 8935200.0, "water_ml_per_mw_year": 8.9352, "h100e_best": 133906.0, "h100e_per_mw": 831.7142857142857}, {"name": "Google Lancaster", "operator": "Google", "country": "United States", "status": "operational", "gpu_types_raw": "(Google TPU/GPU)", "gpu_evidence": "gpu_types", "platform_ids": "google_tpu_generic", "platform_models": "unspecified Google TPU", "platform_count": 1.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "unspecified Google TPU has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 137.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 137.0, "pue_used": 1.09, "pue_basis": "2025 fleet", "cooling_electric_mw": 12.33, "rack_cooling": "unknown", "rack_cooling_basis": "platform cooling not resolved", "heat_rejection": "evaporative", "heat_rejection_basis": "operator fleet profile: evaporative heat rejection, WUE 1.02 L/kWh (2025 fleet, derived from consumption); not site-specific", "water_dependency": "high", "water_l_per_year": 1224122400.0, "water_mgal_per_year": 323.4, "water_estimate_basis": "operator fleet WUE 1.02 L/kWh x site IT load; not site-measured (2025 fleet, derived from consumption)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "unspecified Google TPU; count unpublished; TDP unresolved; rack unknown; heat rejection evaporative; water high", "source_url": "https://epoch.ai/data/ai-data-centers", "platform_source_url": "https://cloud.google.com/tpu/docs/system-architecture-tpu-vm", "cooling_overhead_pct": 9.000000000000007, "pue_disclosed": true, "water_l_per_mw_year": 8935200.0, "water_ml_per_mw_year": 8.9352, "h100e_best": 130368.0, "h100e_per_mw": 951.5912408759124}, {"name": "CoreWeave Denton (Core Scientific)", "operator": "Core Scientific (CoreWeave tenant)", "country": "United States", "status": "operational", "gpu_types_raw": "GB200/GB300", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_gb200;nvidia_gb300", "platform_models": "GB200; GB300", "platform_count": 2.0, "platform_confidence": "C", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": 1200.0, "tdp_w_high": 1400.0, "tdp_basis": "mixed platform TDPs (GB200 1200 W, GB300 1400 W)", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 260.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 260.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 52.0, "rack_cooling": "dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "C", "consistency": "no accelerator heat estimate", "basis": "GB200; GB300; count unpublished; 1200-1400 W TDP range; rack dlc; heat rejection unknown; water unknown", "source_url": "https://investors.corescientific.com/sec-filings/all-sec-filings/content/0001628280-25-008312/ex991-coreweavepressrelease.htm", "platform_source_url": "https://www.nvidia.com/en-us/data-center/gb200-nvl72/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 130000, "h100e_per_mw": 500.0}, {"name": "Google Saint-Ghislain", "operator": "Google", "country": "Belgium", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 260.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 260.0, "pue_used": 1.09, "pue_basis": "2025 fleet", "cooling_electric_mw": 23.4, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "evaporative", "heat_rejection_basis": "operator fleet profile: evaporative heat rejection, WUE 1.02 L/kWh (2025 fleet, derived from consumption); not site-specific", "water_dependency": "high", "water_l_per_year": 2323152000.0, "water_mgal_per_year": 613.7, "water_estimate_basis": "operator fleet WUE 1.02 L/kWh x site IT load; not site-measured (2025 fleet, derived from consumption)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection evaporative; water high", "source_url": "https://www.googlecloudpresscorner.com/2025-10-07-Google-Announces-New-EUR5-Billion-AI-Infrastructure-Investment-in-Belgium-through-2027", "platform_source_url": "", "cooling_overhead_pct": 9.000000000000007, "pue_disclosed": true, "water_l_per_mw_year": 8935200.0, "water_ml_per_mw_year": 8.9352, "h100e_best": 130000, "h100e_per_mw": 500.0}, {"name": "K2 Strategic Milan (MIL 1)", "operator": "K2 Strategic Infrastructure (Kuok Group)", "country": "Italy", "status": "planned", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 260.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 260.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 52.0, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.reuters.com/world/asia-pacific/kuok-group-eyes-53-billion-data-center-investment-italy-2026-06-26/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 130000, "h100e_per_mw": 500.0}, {"name": "Nebius Lappeenranta AI Factory", "operator": "Nebius", "country": "Finland", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "notes", "platform_ids": "nvidia_vera_rubin;nvidia_blackwell_generic", "platform_models": "Vera Rubin VR200; Blackwell unspecified", "platform_count": 2.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "Vera Rubin VR200 has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 248.0, "it_load_basis": "derived: gross power / PUE 1.25", "cooling_thermal_load_mw": 248.0, "pue_used": 1.25, "pue_basis": "2025 portfolio", "cooling_electric_mw": 62.0, "rack_cooling": "air_or_dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "dry_closed_loop", "heat_rejection_basis": "operator fleet profile: dry_closed_loop heat rejection, WUE 0.018 L/kWh (2025 Finland-1, liquid-cooled); not site-specific", "water_dependency": "negligible", "water_l_per_year": 39104640.0, "water_mgal_per_year": 10.3, "water_estimate_basis": "operator fleet WUE 0.018 L/kWh x site IT load; not site-measured (2025 Finland-1, liquid-cooled)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "Vera Rubin VR200; Blackwell unspecified; count unpublished; TDP unresolved; rack air_or_dlc; heat rejection dry_closed_loop; water negligible", "source_url": "https://nebius.com/newsroom/nebius-to-construct-310-mw-ai-factory-in-finland", "platform_source_url": "https://www.nvidia.com/en-us/data-center/vera-rubin/", "cooling_overhead_pct": 25.0, "pue_disclosed": true, "water_l_per_mw_year": 157680.0, "water_ml_per_mw_year": 0.15768, "h100e_best": 129167, "h100e_per_mw": 520.8346774193549}, {"name": "Google The Dalles", "operator": "Google", "country": "United States", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "notes", "platform_ids": "google_tpu_generic", "platform_models": "unspecified Google TPU", "platform_count": 1.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "unspecified Google TPU has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 275.2, "it_load_basis": "derived: gross power / PUE 1.09", "cooling_thermal_load_mw": 275.2, "pue_used": 1.09, "pue_basis": "2025 fleet", "cooling_electric_mw": 24.77, "rack_cooling": "unknown", "rack_cooling_basis": "platform cooling not resolved", "heat_rejection": "evaporative", "heat_rejection_basis": "operator fleet profile: evaporative heat rejection, WUE 1.02 L/kWh (2025 fleet, derived from consumption); not site-specific", "water_dependency": "high", "water_l_per_year": 2459229358.0, "water_mgal_per_year": 649.7, "water_estimate_basis": "operator fleet WUE 1.02 L/kWh x site IT load; not site-measured (2025 fleet, derived from consumption)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "unspecified Google TPU; count unpublished; TDP unresolved; rack unknown; heat rejection evaporative; water high", "source_url": "https://www.datacenterdynamics.com/en/news/google-scores-more-tax-breaks-for-two-data-centers-in-the-dalles-seeks-more-water/", "platform_source_url": "https://cloud.google.com/tpu/docs/system-architecture-tpu-vm", "cooling_overhead_pct": 9.000000000000007, "pue_disclosed": true, "water_l_per_mw_year": 8936153.190406976, "water_ml_per_mw_year": 8.936153190406976, "h100e_best": 125000, "h100e_per_mw": 454.2151162790698}, {"name": "AWS US East (N. Virginia)", "operator": "Amazon Web Services", "country": "United States", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 263.2, "it_load_basis": "derived: gross power / PUE 1.14", "cooling_thermal_load_mw": 263.2, "pue_used": 1.14, "pue_basis": "2025 fleet", "cooling_electric_mw": 36.84, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.12 L/kWh (2025 fleet); not site-specific", "water_dependency": "low", "water_l_per_year": 276631579.0, "water_mgal_per_year": 73.1, "water_estimate_basis": "operator fleet WUE 0.12 L/kWh x site IT load; not site-measured (2025 fleet)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection hybrid; water low", "source_url": "https://usdatamap.com/facility/us-east-n-virginia-va-aws-1", "platform_source_url": "", "cooling_overhead_pct": 13.99999999999999, "pue_disclosed": true, "water_l_per_mw_year": 1051031.835106383, "water_ml_per_mw_year": 1.051031835106383, "h100e_best": 125000, "h100e_per_mw": 474.9240121580547}, {"name": "AWS Falls Township (Keystone)", "operator": "Amazon Web Services", "country": "United States", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 263.2, "it_load_basis": "derived: gross power / PUE 1.14", "cooling_thermal_load_mw": 263.2, "pue_used": 1.14, "pue_basis": "2025 fleet", "cooling_electric_mw": 36.84, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.12 L/kWh (2025 fleet); not site-specific", "water_dependency": "low", "water_l_per_year": 276631579.0, "water_mgal_per_year": 73.1, "water_estimate_basis": "operator fleet WUE 0.12 L/kWh x site IT load; not site-measured (2025 fleet)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection hybrid; water low", "source_url": "https://www.amazoninnovationinpa.com/falls-township-innovation-campus", "platform_source_url": "", "cooling_overhead_pct": 13.99999999999999, "pue_disclosed": true, "water_l_per_mw_year": 1051031.835106383, "water_ml_per_mw_year": 1.051031835106383, "h100e_best": 125000, "h100e_per_mw": 474.9240121580547}, {"name": "China Mobile (Gansu Qingyang) Data Center", "operator": "China Mobile", "country": "China", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 250.0, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 250.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 50.0, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.stdaily.com/web/gdxw/2026-06/23/content_536052.html", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 125000, "h100e_per_mw": 500.0}, {"name": "Vantage JHB1 (ex-Yondr)", "operator": "Vantage Data Centers", "country": "Malaysia", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 250.0, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 250.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 50.0, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://vantage-dc.com/news/vantage-data-centers-completes-1-6b-investment-in-apac-platform-from-gic-and-adia-closes-acquisition-of-yondrs-300mw-hyperscale-campus-in-johor-malaysia/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 125000, "h100e_per_mw": 500.0}, {"name": "SoftBank Hokkaido Tomakomai AI Data Center", "operator": "SoftBank Corp / IDC Frontier", "country": "Japan", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 250.0, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 250.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 50.0, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.softbank.jp/en/sbnews/entry/20250501_01", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 125000, "h100e_per_mw": 500.0}, {"name": "AirTrunk TOK1 (Tokyo East)", "operator": "AirTrunk (Blackstone)", "country": "Japan", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 250.0, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 250.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 50.0, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://airtrunk.com/airtrunk-breaks-ground-on-40mw-phase-of-tok1-japans-largest-hyperscale-data-centre-campus/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 125000, "h100e_per_mw": 500.0}, {"name": "Data Center Valley Ekibastuz", "operator": "Firebird + JSC Kazakhtelecom (with NVIDIA)", "country": "Kazakhstan", "status": "planned", "gpu_types_raw": "NVIDIA GB300 and Vera Rubin", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_gb300;nvidia_vera_rubin", "platform_models": "GB300; Vera Rubin VR200", "platform_count": 2.0, "platform_confidence": "D", "accelerator_count": 100000.0, "accelerator_count_basis": "announced", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "Vera Rubin VR200 has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 250.0, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 250.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 50.0, "rack_cooling": "dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "GB300; Vera Rubin VR200; 100,000 accelerators; TDP unresolved; rack dlc; heat rejection unknown; water unknown", "source_url": "https://primeminister.kz/en/news/data-center-valley-kazakhstan-government-firebird-and-nvidia-sign-10-billion-package-of-agreements-in-artificial-intelligence-31516", "platform_source_url": "https://docs.nvidia.com/enterprise-reference-architectures/nvl72-ai-factory/latest/components.html", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 125000, "h100e_per_mw": 500.0}, {"name": "MARA Granbury", "operator": "MARA Holdings (Starwood Digital Ventures partner)", "country": "United States", "status": "partially_operational", "gpu_types_raw": "AI inference racks (modular); ASIC mining", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 250.0, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 250.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 50.0, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.jain.com/analysis/claims/marathon-digital-granbury-texas-facility-capacity-and-ai-integration/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 125000, "h100e_per_mw": 500.0}, {"name": "Google Changhua Data Center", "operator": "Google", "country": "Taiwan", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "notes", "platform_ids": "google_tpu_generic", "platform_models": "unspecified Google TPU", "platform_count": 1.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "unspecified Google TPU has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 275.2, "it_load_basis": "derived: gross power / PUE 1.09", "cooling_thermal_load_mw": 275.2, "pue_used": 1.09, "pue_basis": "2025 fleet", "cooling_electric_mw": 24.77, "rack_cooling": "unknown", "rack_cooling_basis": "platform cooling not resolved", "heat_rejection": "evaporative", "heat_rejection_basis": "operator fleet profile: evaporative heat rejection, WUE 1.02 L/kWh (2025 fleet, derived from consumption); not site-specific", "water_dependency": "high", "water_l_per_year": 2459229358.0, "water_mgal_per_year": 649.7, "water_estimate_basis": "operator fleet WUE 1.02 L/kWh x site IT load; not site-measured (2025 fleet, derived from consumption)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "unspecified Google TPU; count unpublished; TDP unresolved; rack unknown; heat rejection evaporative; water high", "source_url": "https://datacenters.google/locations/taiwan", "platform_source_url": "https://cloud.google.com/tpu/docs/system-architecture-tpu-vm", "cooling_overhead_pct": 9.000000000000007, "pue_disclosed": true, "water_l_per_mw_year": 8936153.190406976, "water_ml_per_mw_year": 8.936153190406976, "h100e_best": 125000, "h100e_per_mw": 454.2151162790698}, {"name": "Bell AI Fabric Sherwood Campus", "operator": "Bell Canada", "country": "Canada", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 250.0, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 250.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 50.0, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.saskatchewan.ca/government/news-and-media/2026/october/01/bell-ai-fabric", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 125000, "h100e_per_mw": 500.0}, {"name": "Meta-QTS Hillsboro 2", "operator": "Meta (via QTS)", "country": "United States", "status": "operational", "gpu_types_raw": "Meta custom (MTIA) + NVIDIA", "gpu_evidence": "gpu_types", "platform_ids": "meta_mtia;nvidia_blackwell_generic", "platform_models": "Meta Training and Inference Accelerator; Blackwell unspecified", "platform_count": 2.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "Meta Training and Inference Accelerator has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 180.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 180.0, "pue_used": 1.08, "pue_basis": "FY2024 fleet", "cooling_electric_mw": 14.4, "rack_cooling": "air_or_dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.19 L/kWh (FY2024 fleet, withdrawal basis); not site-specific", "water_dependency": "low", "water_l_per_year": 299592000.0, "water_mgal_per_year": 79.1, "water_estimate_basis": "operator fleet WUE 0.19 L/kWh x site IT load; not site-measured (FY2024 fleet, withdrawal basis)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "Meta Training and Inference Accelerator; Blackwell unspecified; count unpublished; TDP unresolved; rack air_or_dlc; heat rejection hybrid; water low", "source_url": "https://epoch.ai/data/ai-data-centers", "platform_source_url": "https://ai.meta.com/blog/next-generation-meta-training-inference-accelerator-AI-MTIA/", "cooling_overhead_pct": 8.000000000000007, "pue_disclosed": true, "water_l_per_mw_year": 1664400.0, "water_ml_per_mw_year": 1.6644, "h100e_best": 123839.0, "h100e_per_mw": 687.9944444444444}, {"name": "Google Waltham Cross (UK AI compute)", "operator": "Google", "country": "United Kingdom", "status": "operational", "gpu_types_raw": "TPU v6e", "gpu_evidence": "gpu_types", "platform_ids": "google_tpu_v6e", "platform_models": "TPU v6e Trillium", "platform_count": 1.0, "platform_confidence": "C", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": 200.0, "tdp_w_low": 200.0, "tdp_w_high": 200.0, "tdp_basis": "all matched platforms share 200 W", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 88.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 88.0, "pue_used": 1.09, "pue_basis": "2025 fleet", "cooling_electric_mw": 7.92, "rack_cooling": "air", "rack_cooling_basis": "platform-implied", "heat_rejection": "evaporative", "heat_rejection_basis": "operator fleet profile: evaporative heat rejection, WUE 1.02 L/kWh (2025 fleet, derived from consumption); not site-specific", "water_dependency": "high", "water_l_per_year": 786297600.0, "water_mgal_per_year": 207.7, "water_estimate_basis": "operator fleet WUE 1.02 L/kWh x site IT load; not site-measured (2025 fleet, derived from consumption)", "confidence": "C", "consistency": "no accelerator heat estimate", "basis": "TPU v6e Trillium; count unpublished; 200 W TDP; rack air; heat rejection evaporative; water high", "source_url": "https://epoch.ai/data/ai-data-centers", "platform_source_url": "https://blog.google/technology/google-deepmind/google-trillium-tpu/", "cooling_overhead_pct": 9.000000000000007, "pue_disclosed": true, "water_l_per_mw_year": 8935200.0, "water_ml_per_mw_year": 8.9352, "h100e_best": 123800.0, "h100e_per_mw": 1406.8181818181818}, {"name": "VNET Bayin Ulanqab Computing Center", "operator": "VNET Group (ByteDance tenant, reported)", "country": "China", "status": "partially_operational", "gpu_types_raw": "Ascend 910C", "gpu_evidence": "gpu_types", "platform_ids": "huawei_ascend_910c", "platform_models": "Ascend 910C", "platform_count": 1.0, "platform_confidence": "C", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": 600.0, "tdp_w_low": 600.0, "tdp_w_high": 600.0, "tdp_basis": "all matched platforms share 600 W", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 221.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 221.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 44.2, "rack_cooling": "unknown", "rack_cooling_basis": "platform cooling not resolved", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "C", "consistency": "no accelerator heat estimate", "basis": "Ascend 910C; count unpublished; 600 W TDP; rack unknown; heat rejection unknown; water unknown", "source_url": "https://epoch.ai/data/ai-data-centers", "platform_source_url": "https://arxiv.org/abs/2506.12708", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 122789.0, "h100e_per_mw": 555.606334841629}, {"name": "Hut 8 River Bend", "operator": "Hut 8 (Fluidstack lease; Anthropic/Google-backed)", "country": "United States", "status": "planned", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 245.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 245.0, "pue_used": 1.09, "pue_basis": "2025 fleet", "cooling_electric_mw": 22.05, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "evaporative", "heat_rejection_basis": "operator fleet profile: evaporative heat rejection, WUE 1.02 L/kWh (2025 fleet, derived from consumption); not site-specific", "water_dependency": "high", "water_l_per_year": 2189124000.0, "water_mgal_per_year": 578.3, "water_estimate_basis": "operator fleet WUE 1.02 L/kWh x site IT load; not site-measured (2025 fleet, derived from consumption)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection evaporative; water high", "source_url": "https://www.hut8.com/news-insights/press-releases/hut-8-signs-15-year-245-mw-ai-data-center-lease-at-river-bend-campus-with-total-contract-value", "platform_source_url": "", "cooling_overhead_pct": 9.000000000000007, "pue_disclosed": true, "water_l_per_mw_year": 8935200.0, "water_ml_per_mw_year": 8.9352, "h100e_best": 122500, "h100e_per_mw": 500.0}, {"name": "NTT JHB10", "operator": "NTT Global Data Centers", "country": "Malaysia", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 241.7, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 241.7, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 48.33, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.datacenterdynamics.com/en/news/ntt-plans-290mw-data-center-campus-in-johor-malaysia/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 120833, "h100e_per_mw": 499.9296648738105}, {"name": "Riot Rockdale", "operator": "Riot Platforms", "country": "United States", "status": "partially_operational", "gpu_types_raw": "AMD Instinct + NVIDIA (tenant-built)", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_generic;amd_instinct_generic", "platform_models": "unspecified NVIDIA accelerator; unspecified AMD Instinct", "platform_count": 2.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "unspecified NVIDIA accelerator has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 241.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 241.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 48.2, "rack_cooling": "unknown", "rack_cooling_basis": "platform cooling not resolved", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "unspecified NVIDIA accelerator; unspecified AMD Instinct; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.riotplatforms.com/locations/rockdale", "platform_source_url": "https://www.nvidia.com/en-us/data-center/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 120500, "h100e_per_mw": 500.0}, {"name": "LG Uplus Paju AIDC", "operator": "LG Uplus", "country": "South Korea", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": 120000.0, "accelerator_count_basis": "announced", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 166.7, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 166.7, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 33.33, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "C", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; 120,000 accelerators; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.alphabiz.co.kr/news/articleView.html?idxno=144853", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 120000.0, "h100e_per_mw": 719.8560287942412}, {"name": "atNorth Solleftea (SWE04)", "operator": "atNorth", "country": "Sweden", "status": "planned", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 240.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 240.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 48.0, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.atnorth.com/nordic-data-centers/sweden-data-centers/solleftea-swe04/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 120000, "h100e_per_mw": 500.0}, {"name": "Datagrid New Zealand AI Factory", "operator": "Datagrid New Zealand", "country": "New Zealand", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 233.3, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 233.3, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 46.67, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.datagrid.nz/pr1-rc/resourceconsent", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 116667, "h100e_per_mw": 500.0728675525075}, {"name": "AirTrunk JHB2", "operator": "AirTrunk (Blackstone)", "country": "Malaysia", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 225.0, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 225.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 45.0, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://airtrunk.com/airtrunk-scales-up-in-malaysia-with-announcement-of-second-malaysia-hyperscale-data-centre-jhb2/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 112500, "h100e_per_mw": 500.0}, {"name": "Naver Data Center GAK Sejong", "operator": "Naver", "country": "South Korea", "status": "partially_operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 225.0, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 225.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 45.0, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.ai-dc.co.kr/international/en/centers/naver-gak-sejong", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 112500, "h100e_per_mw": 500.0}, {"name": "NEXTDC M3 Melbourne", "operator": "NEXTDC", "country": "Australia", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 225.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 225.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 45.0, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.nextdc.com/data-centres/melbourne-data-centres/m3-melbourne", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 112500, "h100e_per_mw": 500.0}, {"name": "AWS Dublin Cruiserath Campus", "operator": "Amazon Web Services", "country": "Ireland", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 220.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 220.0, "pue_used": 1.14, "pue_basis": "2025 fleet", "cooling_electric_mw": 30.8, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.12 L/kWh (2025 fleet); not site-specific", "water_dependency": "low", "water_l_per_year": 231264000.0, "water_mgal_per_year": 61.1, "water_estimate_basis": "operator fleet WUE 0.12 L/kWh x site IT load; not site-measured (2025 fleet)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection hybrid; water low", "source_url": "https://www.datacenterdynamics.com/en/news/amazon-gets-ok-for-three-new-data-centers-in-dublin/", "platform_source_url": "", "cooling_overhead_pct": 13.99999999999999, "pue_disclosed": true, "water_l_per_mw_year": 1051200.0, "water_ml_per_mw_year": 1.0512, "h100e_best": 110000, "h100e_per_mw": 500.0}, {"name": "Vantage KUL2 (Cyberjaya II)", "operator": "Vantage Data Centers", "country": "Malaysia", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 213.3, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 213.3, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 42.67, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.datacenterdynamics.com/en/news/vantage-breaks-ground-on-256mw-data-center-campus-in-cyberjaya-malaysia/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 106667, "h100e_per_mw": 500.07969995311765}, {"name": "Microsoft Dublin (Grange Castle)", "operator": "Microsoft", "country": "Ireland", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 217.9, "it_load_basis": "derived: gross power / PUE 1.17", "cooling_thermal_load_mw": 217.9, "pue_used": 1.17, "pue_basis": "FY25 fleet", "cooling_electric_mw": 37.05, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.27 L/kWh (FY25 fleet); not site-specific", "water_dependency": "moderate", "water_l_per_year": 515492308.0, "water_mgal_per_year": 136.2, "water_estimate_basis": "operator fleet WUE 0.27 L/kWh x site IT load; not site-measured (FY25 fleet)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection hybrid; water moderate", "source_url": "https://www.datacenterdynamics.com/en/news/microsoft-planning-170mw-gas-power-plant-at-dublin-campus/", "platform_source_url": "", "cooling_overhead_pct": 16.999999999999993, "pue_disclosed": true, "water_l_per_mw_year": 2365728.8113813675, "water_ml_per_mw_year": 2.3657288113813677, "h100e_best": 106250, "h100e_per_mw": 487.60899495181275}, {"name": "Microsoft Middenmeer", "operator": "Microsoft", "country": "Netherlands", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 210.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 210.0, "pue_used": 1.17, "pue_basis": "FY25 fleet", "cooling_electric_mw": 35.7, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.27 L/kWh (FY25 fleet); not site-specific", "water_dependency": "moderate", "water_l_per_year": 496692000.0, "water_mgal_per_year": 131.2, "water_estimate_basis": "operator fleet WUE 0.27 L/kWh x site IT load; not site-measured (FY25 fleet)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection hybrid; water moderate", "source_url": "https://local.microsoft.com/blog/microsoft-bouwt-aan-toekomstbestendige-datacentercampus-in-middenmeer/", "platform_source_url": "", "cooling_overhead_pct": 16.999999999999993, "pue_disclosed": true, "water_l_per_mw_year": 2365200.0, "water_ml_per_mw_year": 2.3652, "h100e_best": 105000, "h100e_per_mw": 500.0}, {"name": "EcoDataCenter 2 (Kvarnsveden)", "operator": "EcoDataCenter", "country": "Sweden", "status": "under_construction", "gpu_types_raw": "NVIDIA Vera Rubin", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_vera_rubin", "platform_models": "Vera Rubin VR200", "platform_count": 1.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "Vera Rubin VR200 has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 208.3, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 208.3, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 41.67, "rack_cooling": "dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "Vera Rubin VR200; count unpublished; TDP unresolved; rack dlc; heat rejection unknown; water unknown", "source_url": "https://ecodatacenter.tech/press/mistral-ai-and-ecodatacenter-partner-to-build-ai-focused-data-center-in-sweden-3431886", "platform_source_url": "https://www.nvidia.com/en-us/data-center/vera-rubin/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 104167, "h100e_per_mw": 500.08161305808926}, {"name": "Google Papillion", "operator": "Google", "country": "United States", "status": "operational", "gpu_types_raw": "(Google TPU/GPU)", "gpu_evidence": "gpu_types", "platform_ids": "google_tpu_generic", "platform_models": "unspecified Google TPU", "platform_count": 1.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "unspecified Google TPU has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 237.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 237.0, "pue_used": 1.09, "pue_basis": "2025 fleet", "cooling_electric_mw": 21.33, "rack_cooling": "unknown", "rack_cooling_basis": "platform cooling not resolved", "heat_rejection": "evaporative", "heat_rejection_basis": "operator fleet profile: evaporative heat rejection, WUE 1.02 L/kWh (2025 fleet, derived from consumption); not site-specific", "water_dependency": "high", "water_l_per_year": 2117642400.0, "water_mgal_per_year": 559.4, "water_estimate_basis": "operator fleet WUE 1.02 L/kWh x site IT load; not site-measured (2025 fleet, derived from consumption)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "unspecified Google TPU; count unpublished; TDP unresolved; rack unknown; heat rejection evaporative; water high", "source_url": "https://epoch.ai/data/ai-data-centers", "platform_source_url": "https://cloud.google.com/tpu/docs/system-architecture-tpu-vm", "cooling_overhead_pct": 9.000000000000007, "pue_disclosed": true, "water_l_per_mw_year": 8935200.0, "water_ml_per_mw_year": 8.9352, "h100e_best": 100555.0, "h100e_per_mw": 424.28270042194094}, {"name": "Applied Digital Polaris Forge 2", "operator": "Applied Digital (US investment-grade hyperscaler tenant)", "country": "United States", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 200.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 200.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 40.0, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "dry_closed_loop", "heat_rejection_basis": "operator fleet profile: dry_closed_loop heat rejection; not site-specific", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection dry_closed_loop; water unknown", "source_url": "https://ir.applieddigital.com/sec-filings/all-sec-filings/content/0001144879-25-000076/0001144879-25-000076.pdf", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 100000, "h100e_per_mw": 500.0}, {"name": "Nebius Lille AI Factory", "operator": "Nebius", "country": "France", "status": "planned", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 192.0, "it_load_basis": "derived: gross power / PUE 1.25", "cooling_thermal_load_mw": 192.0, "pue_used": 1.25, "pue_basis": "2025 portfolio", "cooling_electric_mw": 48.0, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "dry_closed_loop", "heat_rejection_basis": "operator fleet profile: dry_closed_loop heat rejection, WUE 0.018 L/kWh (2025 Finland-1, liquid-cooled); not site-specific", "water_dependency": "negligible", "water_l_per_year": 30274560.0, "water_mgal_per_year": 8.0, "water_estimate_basis": "operator fleet WUE 0.018 L/kWh x site IT load; not site-measured (2025 Finland-1, liquid-cooled)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection dry_closed_loop; water negligible", "source_url": "https://nebius.com/newsroom/nebius-to-construct-310-mw-ai-factory-in-finland", "platform_source_url": "", "cooling_overhead_pct": 25.0, "pue_disclosed": true, "water_l_per_mw_year": 157680.0, "water_ml_per_mw_year": 0.15768, "h100e_best": 100000, "h100e_per_mw": 520.8333333333334}, {"name": "Schwarz Group / Deutsche Telekom AI Gigafactory", "operator": "Schwarz Group (with Deutsche Telekom)", "country": "Germany", "status": "planned", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 200.0, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 200.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 40.0, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.datacenterdynamics.com/en/news/schwarz-group-commits-56bn-investment-in-data-center-in-mecklenburg-vorpommern-germany/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 100000, "h100e_per_mw": 500.0}, {"name": "TikTok/ByteDance Pecem Data Center", "operator": "Omnia (Patria) + Casa dos Ventos; tenant ByteDance", "country": "Brazil", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 200.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 200.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 40.0, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://g1.globo.com/ce/ceara/noticia/2026/01/16/obras-do-mega-data-center-do-tiktok-comecam-no-ceara.ghtml", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 100000, "h100e_per_mw": 500.0}, {"name": "Nscale Ward County (Barstow)", "operator": "Nscale (tenant; landlord Ionic Digital)", "country": "United States", "status": "operational", "gpu_types_raw": "NVIDIA GB300, VR200 (planned)", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_gb300;nvidia_vera_rubin", "platform_models": "GB300; Vera Rubin VR200", "platform_count": 2.0, "platform_confidence": "D", "accelerator_count": 104000.0, "accelerator_count_basis": "announced", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "Vera Rubin VR200 has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 200.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 200.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 40.0, "rack_cooling": "dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "GB300; Vera Rubin VR200; 104,000 accelerators; TDP unresolved; rack dlc; heat rejection unknown; water unknown", "source_url": "https://colocationscout.com/news-nscale-ward-county-live-ionic-lease-terms.html", "platform_source_url": "https://docs.nvidia.com/enterprise-reference-architectures/nvl72-ai-factory/latest/components.html", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 100000, "h100e_per_mw": 500.0}, {"name": "Core Scientific Pecos (future colocation)", "operator": "Core Scientific (CoreWeave-eligible)", "country": "United States", "status": "planned", "gpu_types_raw": "NVIDIA (CoreWeave)", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_generic", "platform_models": "unspecified NVIDIA accelerator", "platform_count": 1.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "unspecified NVIDIA accelerator has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 200.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 200.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 40.0, "rack_cooling": "unknown", "rack_cooling_basis": "platform cooling not resolved", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "unspecified NVIDIA accelerator; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://investors.corescientific.com/sec-filings/all-sec-filings/content/0001140361-25-039864/ef20057996_ex99-1.htm", "platform_source_url": "https://www.nvidia.com/en-us/data-center/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 100000, "h100e_per_mw": 500.0}, {"name": "RT-One Maringa AI Campus", "operator": "RT-One", "country": "Brazil", "status": "planned", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 200.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 200.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 40.0, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.hitachienergy.com/news-and-events/press-releases/2026/01/en-rt-one-and-hitachi-energy-announce-collaboration-to-enable-latin-america-s-largest-ai-data-center-platform", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 100000, "h100e_per_mw": 500.0}, {"name": "Huawei Wuhu", "operator": "Huawei", "country": "China", "status": "operational", "gpu_types_raw": "Ascend (estimated)", "gpu_evidence": "gpu_types", "platform_ids": "huawei_ascend_generic", "platform_models": "unspecified Ascend", "platform_count": 1.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "unspecified Ascend has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 199.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 199.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 39.8, "rack_cooling": "unknown", "rack_cooling_basis": "platform cooling not resolved", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "unspecified Ascend; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://epoch.ai/data/ai-data-centers/directory/huawei-wuhu", "platform_source_url": "https://www.huawei.com/en/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 97000.0, "h100e_per_mw": 487.43718592964825}, {"name": "Vantage VA4 (Fredericksburg)", "operator": "Vantage Data Centers", "country": "United States", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 192.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 192.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 38.4, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://vantage-dc.com/news/vantage-data-centers-invests-2b-in-fredericksburg-virginia-region-to-deliver-fourth-campus-in-the-commonwealth/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 96000, "h100e_per_mw": 500.0}, {"name": "Stargate Norway - Kvandal", "operator": "Nscale / Aker (OpenAI Stargate)", "country": "Norway", "status": "under_construction", "gpu_types_raw": "GB/Rubin class", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": 100000.0, "accelerator_count_basis": "announced", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 191.7, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 191.7, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 38.33, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "C", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; 100,000 accelerators; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://openai.com/index/introducing-stargate-norway/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 95833, "h100e_per_mw": 499.91131977047473}, {"name": "Microsoft San Antonio", "operator": "Microsoft", "country": "United States", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 191.0, "it_load_basis": "derived: gross power / PUE 1.17", "cooling_thermal_load_mw": 191.0, "pue_used": 1.17, "pue_basis": "FY25 fleet", "cooling_electric_mw": 32.47, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.27 L/kWh (FY25 fleet); not site-specific", "water_dependency": "moderate", "water_l_per_year": 451813846.0, "water_mgal_per_year": 119.4, "water_estimate_basis": "operator fleet WUE 0.27 L/kWh x site IT load; not site-measured (FY25 fleet)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection hybrid; water moderate", "source_url": "https://www.datacenter.fyi/public-record/8a88592b", "platform_source_url": "", "cooling_overhead_pct": 16.999999999999993, "pue_disclosed": true, "water_l_per_mw_year": 2365517.5183246075, "water_ml_per_mw_year": 2.3655175183246073, "h100e_best": 93125, "h100e_per_mw": 487.565445026178}, {"name": "STACK JHB01", "operator": "STACK Infrastructure", "country": "Malaysia", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 180.0, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 180.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 36.0, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.stackinfra.com/about/news-press/press-releases/stack-infrastructure-announces-220mw-campus-in-malaysia/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 90000, "h100e_per_mw": 500.0}, {"name": "Huawei Horinger", "operator": "Huawei", "country": "China", "status": "operational", "gpu_types_raw": "Ascend (estimated)", "gpu_evidence": "gpu_types", "platform_ids": "huawei_ascend_generic", "platform_models": "unspecified Ascend", "platform_count": 1.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "unspecified Ascend has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 184.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 184.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 36.8, "rack_cooling": "unknown", "rack_cooling_basis": "platform cooling not resolved", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "unspecified Ascend; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://epoch.ai/data/ai-data-centers/directory/huawei-horinger", "platform_source_url": "https://www.huawei.com/en/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 89000.0, "h100e_per_mw": 483.69565217391306}, {"name": "CoreWeave Chester", "operator": "CoreWeave (OpenAI tenant)", "country": "United States", "status": "under_construction", "gpu_types_raw": "NVIDIA", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_generic", "platform_models": "unspecified NVIDIA accelerator", "platform_count": 1.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "unspecified NVIDIA accelerator has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 82.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 82.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 16.4, "rack_cooling": "unknown", "rack_cooling_basis": "platform cooling not resolved", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "unspecified NVIDIA accelerator; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://epoch.ai/data/ai-data-centers", "platform_source_url": "https://www.nvidia.com/en-us/data-center/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 88428.0, "h100e_per_mw": 1078.3902439024391}, {"name": "Meta Clonee", "operator": "Meta", "country": "Ireland", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 170.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 170.0, "pue_used": 1.08, "pue_basis": "FY2024 fleet", "cooling_electric_mw": 13.6, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.19 L/kWh (FY2024 fleet, withdrawal basis); not site-specific", "water_dependency": "low", "water_l_per_year": 282948000.0, "water_mgal_per_year": 74.7, "water_estimate_basis": "operator fleet WUE 0.19 L/kWh x site IT load; not site-measured (FY2024 fleet, withdrawal basis)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection hybrid; water low", "source_url": "https://datacenters.atmeta.com/asset/clonee-data-center-info-sheet/", "platform_source_url": "", "cooling_overhead_pct": 8.000000000000007, "pue_disclosed": true, "water_l_per_mw_year": 1664400.0, "water_ml_per_mw_year": 1.6644, "h100e_best": 85000, "h100e_per_mw": 500.0}, {"name": "Oracle Indonesia North (Batam)", "operator": "Oracle", "country": "Indonesia", "status": "operational", "gpu_types_raw": "NVIDIA B200/B300", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_b200;nvidia_b300", "platform_models": "B200 SXM; B300", "platform_count": 2.0, "platform_confidence": "C", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": 1000.0, "tdp_w_high": 1400.0, "tdp_basis": "mixed platform TDPs (B200 SXM 1000 W, B300 1400 W)", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 72.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 72.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 14.4, "rack_cooling": "air_or_dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "C", "consistency": "no accelerator heat estimate", "basis": "B200 SXM; B300; count unpublished; 1000-1400 W TDP range; rack air_or_dlc; heat rejection unknown; water unknown", "source_url": "https://epoch.ai/data/ai-data-centers/directory/oracle-batam", "platform_source_url": "https://www.nvidia.com/en-us/data-center/gb200-nvl72/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 84386.0, "h100e_per_mw": 1172.0277777777778}, {"name": "TeraWulf Abernathy", "operator": "TeraWulf / Fluidstack JV (Google credit support)", "country": "United States", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 168.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 168.0, "pue_used": 1.15, "pue_basis": "single campus, secondary source", "cooling_electric_mw": 25.2, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.datacenterdynamics.com/en/news/terawulf-and-fluidstack-to-develop-texas-data-center-in-google-backed-deal/", "platform_source_url": "", "cooling_overhead_pct": 14.999999999999991, "pue_disclosed": true, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 84000, "h100e_per_mw": 500.0}, {"name": "Cipher Barber Lake (Barbour County)", "operator": "Cipher Mining (Fluidstack tenant; Google-backed)", "country": "United States", "status": "partially_operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 168.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 168.0, "pue_used": 1.09, "pue_basis": "2025 fleet", "cooling_electric_mw": 15.12, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "evaporative", "heat_rejection_basis": "operator fleet profile: evaporative heat rejection, WUE 1.02 L/kWh (2025 fleet, derived from consumption); not site-specific", "water_dependency": "high", "water_l_per_year": 1501113600.0, "water_mgal_per_year": 396.6, "water_estimate_basis": "operator fleet WUE 1.02 L/kWh x site IT load; not site-measured (2025 fleet, derived from consumption)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection evaporative; water high", "source_url": "https://www.globenewswire.com/news-release/2025/09/25/3156107/0/en/Cipher-Mining-Signs-168-MW-10-Year-AI-Hosting-Agreement-with-Fluidstack.html", "platform_source_url": "", "cooling_overhead_pct": 9.000000000000007, "pue_disclosed": true, "water_l_per_mw_year": 8935200.0, "water_ml_per_mw_year": 8.9352, "h100e_best": 84000, "h100e_per_mw": 500.0}, {"name": "Bridge Data Centres MY07", "operator": "Bridge Data Centres (Chindata)", "country": "Malaysia", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 166.7, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 166.7, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 33.33, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.bridgedatacentres.com/bridge-data-centres-malaysias-first-data-centre-to-apply-effluent-water-and-cooling-technologies-at-johors-first-water-reclamation-plant/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 83333, "h100e_per_mw": 499.89802039592087}, {"name": "Princeton Digital Group JH1", "operator": "Princeton Digital Group", "country": "Malaysia", "status": "partially_operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 166.7, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 166.7, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 33.33, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.datacenterdynamics.com/en/news/princeton-digital-group-tops-out-third-building-of-200mw-campus-in-johor-malaysia/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 83333, "h100e_per_mw": 499.89802039592087}, {"name": "Quantum AI Free Zone Campus (Quantum FZ)", "operator": "Quantum FZ", "country": "Costa Rica", "status": "planned", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 166.7, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 166.7, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 33.33, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://quantumfz.com/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 83333, "h100e_per_mw": 499.89802039592087}, {"name": "Google Cloud & Turkcell Hyperscale Region (Turkiye)", "operator": "Turkcell (infra partner) + Google Cloud", "country": "Turkey", "status": "under_construction", "gpu_types_raw": "Google Cloud accelerators (unpublished)", "gpu_evidence": "gpu_types", "platform_ids": "google_tpu_generic", "platform_models": "unspecified Google TPU", "platform_count": 1.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "unspecified Google TPU has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 183.5, "it_load_basis": "derived: gross power / PUE 1.09", "cooling_thermal_load_mw": 183.5, "pue_used": 1.09, "pue_basis": "2025 fleet", "cooling_electric_mw": 16.51, "rack_cooling": "unknown", "rack_cooling_basis": "platform cooling not resolved", "heat_rejection": "evaporative", "heat_rejection_basis": "operator fleet profile: evaporative heat rejection, WUE 1.02 L/kWh (2025 fleet, derived from consumption); not site-specific", "water_dependency": "high", "water_l_per_year": 1639486239.0, "water_mgal_per_year": 433.1, "water_estimate_basis": "operator fleet WUE 1.02 L/kWh x site IT load; not site-measured (2025 fleet, derived from consumption)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "unspecified Google TPU; count unpublished; TDP unresolved; rack unknown; heat rejection evaporative; water high", "source_url": "https://datacenterindex.ai/projects/google-turkcell-turkey-hyperscale-ai-campus", "platform_source_url": "https://cloud.google.com/tpu/docs/system-architecture-tpu-vm", "cooling_overhead_pct": 9.000000000000007, "pue_disclosed": true, "water_l_per_mw_year": 8934529.912806539, "water_ml_per_mw_year": 8.93452991280654, "h100e_best": 83333, "h100e_per_mw": 454.1307901907357}, {"name": "CloudBurst Oklahoma City Campus", "operator": "CloudBurst Data Centers", "country": "United States", "status": "planned", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 166.7, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 166.7, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 33.33, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.datacenterdynamics.com/en/news/cloudburst-breaks-ground-on-gigawatt-scale-data-center-campus-in-texas/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 83333, "h100e_per_mw": 499.89802039592087}, {"name": "Tecto TGRU1", "operator": "Tecto Data Centers (V.tal/BTG)", "country": "Brazil", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 166.7, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 166.7, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 33.33, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://tecto.com/en/data-centers-platform/under-construction/tgru1-en/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 83333, "h100e_per_mw": 499.89802039592087}, {"name": "ADIC Kaliakair Frontier AI Campus", "operator": "ADIC (UK)", "country": "Bangladesh", "status": "planned", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 166.7, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 166.7, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 33.33, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://theclimatewatch.com/uk-firm-proposes-2bn-investment-in-bangladesh-ai-data-centre-plan/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 83333, "h100e_per_mw": 499.89802039592087}, {"name": "AWS Berwick", "operator": "Amazon (AWS)", "country": "United States", "status": "under_construction", "gpu_types_raw": "(Anthropic speculative)", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 108.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 108.0, "pue_used": 1.14, "pue_basis": "2025 fleet", "cooling_electric_mw": 15.12, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.12 L/kWh (2025 fleet); not site-specific", "water_dependency": "low", "water_l_per_year": 113529600.0, "water_mgal_per_year": 30.0, "water_estimate_basis": "operator fleet WUE 0.12 L/kWh x site IT load; not site-measured (2025 fleet)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection hybrid; water low", "source_url": "https://epoch.ai/data/ai-data-centers", "platform_source_url": "", "cooling_overhead_pct": 13.99999999999999, "pue_disclosed": true, "water_l_per_mw_year": 1051200.0, "water_ml_per_mw_year": 1.0512, "h100e_best": 81354.0, "h100e_per_mw": 753.2777777777778}, {"name": "AirTrunk SYD2 Sydney North", "operator": "AirTrunk", "country": "Australia", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 158.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 158.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 31.6, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://airtrunk.com/location/syd2-sydney-north/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 79000, "h100e_per_mw": 500.0}, {"name": "Core Scientific Marble", "operator": "Core Scientific (CoreWeave tenant)", "country": "United States", "status": "under_construction", "gpu_types_raw": "NVIDIA", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_generic", "platform_models": "unspecified NVIDIA accelerator", "platform_count": 1.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "unspecified NVIDIA accelerator has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 65.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 65.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 13.0, "rack_cooling": "unknown", "rack_cooling_basis": "platform cooling not resolved", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "unspecified NVIDIA accelerator; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://investors.corescientific.com/sec-filings/all-sec-filings/content/0001140361-25-039864/ef20057996_ex99-1.htm", "platform_source_url": "https://www.nvidia.com/en-us/data-center/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 78827.0, "h100e_per_mw": 1212.7230769230769}, {"name": "Digital Cosmos Cyberjaya", "operator": "Digital Cosmos (S) Pte Ltd", "country": "Malaysia", "status": "planned", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 151.7, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 151.7, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 30.33, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.datacenterdynamics.com/en/news/malaysian-property-giant-sells-36-acre-land-parcel-in-cyberjaya-for-data-center/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 75833, "h100e_per_mw": 499.88793671720504}, {"name": "Ascenty Santiago SCL04/SCL05", "operator": "Ascenty (Digital Realty/Brookfield)", "country": "Chile", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 150.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 150.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 30.0, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.linkedin.com/posts/ascenty_ascenty-datacenter-chile-activity-7367240323464343554-0_TG", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 75000, "h100e_per_mw": 500.0}, {"name": "Princeton Digital Group MU1", "operator": "Princeton Digital Group", "country": "India", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 150.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 150.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 30.0, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://princetondg.com/wp-content/uploads/2024/07/MU1_Factsheet-Updated_Digital.pdf", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 75000, "h100e_per_mw": 500.0}, {"name": "AdaniConneX Noida Campus", "operator": "AdaniConneX (Adani Enterprises / EdgeConneX)", "country": "India", "status": "partially_operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 150.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 150.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 30.0, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.adaniconnex.com/data-centers", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 75000, "h100e_per_mw": 500.0}, {"name": "AirTrunk Singapore SGP1/SGP2", "operator": "AirTrunk", "country": "Singapore", "status": "partially_operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 148.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 148.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 29.6, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://airtrunk.com/location/singapore/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 74000, "h100e_per_mw": 500.0}, {"name": "Ascenty Vinhedo AI Campus", "operator": "Ascenty (Digital Realty/Brookfield)", "country": "Brazil", "status": "partially_operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 141.7, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 141.7, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 28.33, "rack_cooling": "dlc", "rack_cooling_basis": "site note", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack dlc; heat rejection unknown; water unknown", "source_url": "https://ascenty.com/en/blog/news-ascenty-en/ascenty-ai-contracts", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 70833, "h100e_per_mw": 499.8800282286521}, {"name": "Google Fredericia", "operator": "Google", "country": "Denmark", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 140.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 140.0, "pue_used": 1.09, "pue_basis": "2025 fleet", "cooling_electric_mw": 12.6, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "evaporative", "heat_rejection_basis": "operator fleet profile: evaporative heat rejection, WUE 1.02 L/kWh (2025 fleet, derived from consumption); not site-specific", "water_dependency": "high", "water_l_per_year": 1250928000.0, "water_mgal_per_year": 330.5, "water_estimate_basis": "operator fleet WUE 1.02 L/kWh x site IT load; not site-measured (2025 fleet, derived from consumption)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection evaporative; water high", "source_url": "https://www.datacenter-forum.com/datacenter-forum/after-two-years-of-construction-google-opens-data-center-in-fredericia-denmark", "platform_source_url": "", "cooling_overhead_pct": 9.000000000000007, "pue_disclosed": true, "water_l_per_mw_year": 8935200.0, "water_ml_per_mw_year": 8.9352, "h100e_best": 70000, "h100e_per_mw": 500.0}, {"name": "Equinix Cape Town Airport Data Centre 1 & 2", "operator": "Equinix", "country": "South Africa", "status": "planned", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 133.3, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 133.3, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 26.67, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://africacomputetracker.org/facilities/equinix-cape-town-airport-dc1/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 66667, "h100e_per_mw": 500.1275318829707}, {"name": "AirTrunk JHB1", "operator": "AirTrunk (Blackstone)", "country": "Malaysia", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 125.0, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 125.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 25.0, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://airtrunk.com/airtrunk-opens-ai-ready-data-centre-in-malaysia-accelerating-innovation-and-the-energy-transition/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 62500, "h100e_per_mw": 500.0}, {"name": "SoftBank Osaka Sakai AI Data Center", "operator": "SoftBank Corp", "country": "Japan", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 125.0, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 125.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 25.0, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.softbank.jp/en/corp/news/press/sbkk/2024/20240607_01", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 62500, "h100e_per_mw": 500.0}, {"name": "Vantage CWL1 Newport (South Wales AI Growth Zone)", "operator": "Vantage Data Centers", "country": "United Kingdom", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 123.3, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 123.3, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 24.67, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://vantage-dc.com/news/vantage-data-centers-and-nebius-expand-uk-ai-infrastructure-with-first-deployment-in-south-wales-ai-growth-zone/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 61667, "h100e_per_mw": 500.13787510137877}, {"name": "SK-AWS Ulsan AI Data Center", "operator": "SK Group / AWS (SK Telecom lead)", "country": "South Korea", "status": "under_construction", "gpu_types_raw": "GPU (planned; type unspecified)", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": 60000.0, "accelerator_count_basis": "announced", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 90.4, "it_load_basis": "derived: gross power / PUE 1.14", "cooling_thermal_load_mw": 90.4, "pue_used": 1.14, "pue_basis": "2025 fleet", "cooling_electric_mw": 12.65, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.12 L/kWh (2025 fleet); not site-specific", "water_dependency": "low", "water_l_per_year": 94976842.0, "water_mgal_per_year": 25.1, "water_estimate_basis": "operator fleet WUE 0.12 L/kWh x site IT load; not site-measured (2025 fleet)", "confidence": "C", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; 60,000 accelerators; TDP unresolved; rack unknown; heat rejection hybrid; water low", "source_url": "https://biz.chosun.com/en/en-it/2025/06/15/E6HQVT7K2RAOJI2XG7ESGTKQ4Q/", "platform_source_url": "", "cooling_overhead_pct": 13.99999999999999, "pue_disclosed": true, "water_l_per_mw_year": 1050628.7831858406, "water_ml_per_mw_year": 1.0506287831858405, "h100e_best": 60000.0, "h100e_per_mw": 663.716814159292}, {"name": "Vultr Springfield AI Supercluster", "operator": "Vultr", "country": "United States", "status": "under_construction", "gpu_types_raw": "AMD Instinct MI355X", "gpu_evidence": "gpu_types", "platform_ids": "amd_mi355x", "platform_models": "MI355X", "platform_count": 1.0, "platform_confidence": "A", "accelerator_count": 24000.0, "accelerator_count_basis": "announced", "tdp_w": 1400.0, "tdp_w_low": 1400.0, "tdp_w_high": 1400.0, "tdp_basis": "all matched platforms share 1400 W", "accelerator_heat_mw": 33.6, "accelerator_heat_mw_low": 33.6, "accelerator_heat_mw_high": 33.6, "accelerator_heat_share_pct": 67.2, "it_load_mw": 50.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 50.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 10.0, "rack_cooling": "dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "B", "consistency": "ok", "basis": "MI355X; 24,000 accelerators; 1400 W TDP; rack dlc; heat rejection unknown; water unknown", "source_url": "https://www.ohiotechnews.com/vultr-billion-ohio-amd-powered-ai-supercluster", "platform_source_url": "https://www.amd.com/content/dam/amd/en/documents/instinct-tech-docs/product-briefs/amd-instinct-miI355x-platform-brochure.pdf", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 60000.0, "h100e_per_mw": 1200.0}, {"name": "Microsoft Sweden (Sandviken/Gavle)", "operator": "Microsoft", "country": "Sweden", "status": "operational", "gpu_types_raw": "NVIDIA GPUs (unspecified)", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_generic", "platform_models": "unspecified NVIDIA accelerator", "platform_count": 1.0, "platform_confidence": "D", "accelerator_count": 20000.0, "accelerator_count_basis": "announced", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "unspecified NVIDIA accelerator has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 120.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 120.0, "pue_used": 1.17, "pue_basis": "FY25 fleet", "cooling_electric_mw": 20.4, "rack_cooling": "unknown", "rack_cooling_basis": "platform cooling not resolved", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.27 L/kWh (FY25 fleet); not site-specific", "water_dependency": "moderate", "water_l_per_year": 283824000.0, "water_mgal_per_year": 75.0, "water_estimate_basis": "operator fleet WUE 0.27 L/kWh x site IT load; not site-measured (FY25 fleet)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "unspecified NVIDIA accelerator; 20,000 accelerators; TDP unresolved; rack unknown; heat rejection hybrid; water moderate", "source_url": "https://www.datacenterdynamics.com/en/news/microsoft-to-deploy-20000-gpus-in-sweden/", "platform_source_url": "https://www.nvidia.com/en-us/data-center/", "cooling_overhead_pct": 16.999999999999993, "pue_disclosed": true, "water_l_per_mw_year": 2365200.0, "water_ml_per_mw_year": 2.3652, "h100e_best": 60000, "h100e_per_mw": 500.0}, {"name": "QScale Q01 Campus", "operator": "QScale", "country": "Canada", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 118.3, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 118.3, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 23.67, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.qscale.com/q01-campus", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 59167, "h100e_per_mw": 500.14370245139474}, {"name": "Viettel Tan Phu Trung Data Center", "operator": "Viettel", "country": "Vietnam", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 116.7, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 116.7, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 23.33, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.trade.gov/market-intelligence/vietnam-data-centers", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 58333, "h100e_per_mw": 499.8543273350471}, {"name": "CCCC Zhongjiao Zhishugu (Zhongwei) Industrial Park", "operator": "China Communications Construction Company (CCCC)", "country": "China", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 116.7, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 116.7, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 23.33, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.news.cn/politics/20260317/7b4eb07c97554dada8ad61b69a1aeee7/c.html", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 58333, "h100e_per_mw": 499.8543273350471}, {"name": "Nscale Loughton AI Campus", "operator": "Nscale (anchor tenant: Microsoft)", "country": "United Kingdom", "status": "under_construction", "gpu_types_raw": "GB300", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_gb300", "platform_models": "GB300", "platform_count": 1.0, "platform_confidence": "C", "accelerator_count": 23040.0, "accelerator_count_basis": "announced", "tdp_w": 1400.0, "tdp_w_low": 1400.0, "tdp_w_high": 1400.0, "tdp_basis": "all matched platforms share 1400 W", "accelerator_heat_mw": 32.26, "accelerator_heat_mw_low": 32.26, "accelerator_heat_mw_high": 32.26, "accelerator_heat_share_pct": 41.9, "it_load_mw": 76.9, "it_load_basis": "derived: gross power / PUE 1.17", "cooling_thermal_load_mw": 76.9, "pue_used": 1.17, "pue_basis": "FY25 fleet", "cooling_electric_mw": 13.08, "rack_cooling": "dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.27 L/kWh (FY25 fleet); not site-specific", "water_dependency": "moderate", "water_l_per_year": 181938462.0, "water_mgal_per_year": 48.1, "water_estimate_basis": "operator fleet WUE 0.27 L/kWh x site IT load; not site-measured (FY25 fleet)", "confidence": "C", "consistency": "ok", "basis": "GB300; 23,040 accelerators; 1400 W TDP; rack dlc; heat rejection hybrid; water moderate", "source_url": "https://www.nscale.com/press-releases/nscale-uk-ai-infrastructure-announcement", "platform_source_url": "https://docs.nvidia.com/enterprise-reference-architectures/nvl72-ai-factory/latest/components.html", "cooling_overhead_pct": 16.999999999999993, "pue_disclosed": true, "water_l_per_mw_year": 2365909.77893368, "water_ml_per_mw_year": 2.36590977893368, "h100e_best": 57600.0, "h100e_per_mw": 749.0247074122236}, {"name": "China Telecom Qingyang Intelligent Computing Center", "operator": "China Telecom Gansu", "country": "China", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 112.5, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 112.5, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 22.5, "rack_cooling": "dlc", "rack_cooling_basis": "site note", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack dlc; heat rejection unknown; water unknown", "source_url": "https://www.chinatelecom.com.cn/ct/news/yunjisuanjisuanli/164971.html", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 56250, "h100e_per_mw": 500.0}, {"name": "AirTrunk SYD1 Sydney West", "operator": "AirTrunk", "country": "Australia", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 108.3, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 108.3, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 21.67, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://airtrunk.com/location/syd1-sydney-west/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 54167, "h100e_per_mw": 500.1569713758079}, {"name": "Ofek Data Center (Ashdod)", "operator": "Dalia Energy / Serverfarm / Israel Infrastructure Fund", "country": "Israel", "status": "planned", "gpu_types_raw": "", "gpu_evidence": "notes", "platform_ids": "nvidia_generic", "platform_models": "unspecified NVIDIA accelerator", "platform_count": 1.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "unspecified NVIDIA accelerator has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 108.3, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 108.3, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 21.67, "rack_cooling": "unknown", "rack_cooling_basis": "platform cooling not resolved", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "unspecified NVIDIA accelerator; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.datacenterdynamics.com/en/news/dalia-energy-plans-israels-biggest-data-center/", "platform_source_url": "https://www.nvidia.com/en-us/data-center/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 54167, "h100e_per_mw": 500.1569713758079}, {"name": "Yotta D2 Greater Noida", "operator": "Yotta Data Services (Hiranandani)", "country": "India", "status": "under_construction", "gpu_types_raw": "NVIDIA HGX B300 (Blackwell Ultra)", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_b300", "platform_models": "B300", "platform_count": 1.0, "platform_confidence": "C", "accelerator_count": 20736.0, "accelerator_count_basis": "announced", "tdp_w": 1400.0, "tdp_w_low": 1400.0, "tdp_w_high": 1400.0, "tdp_basis": "all matched platforms share 1400 W", "accelerator_heat_mw": 29.03, "accelerator_heat_mw_low": 29.03, "accelerator_heat_mw_high": 29.03, "accelerator_heat_share_pct": 48.4, "it_load_mw": 60.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 60.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 12.0, "rack_cooling": "dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "C", "consistency": "ok", "basis": "B300; 20,736 accelerators; 1400 W TDP; rack dlc; heat rejection unknown; water unknown", "source_url": "https://mlq.ai/news/yotta-data-services-announces-2-billion-investment-for-nvidia-blackwell-ai-supercluster-in-india", "platform_source_url": "https://docs.nvidia.com/enterprise-reference-architectures/nvl72-ai-factory/latest/components.html", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 51840.0, "h100e_per_mw": 864.0}, {"name": "CoreWeave Norway (Ovrebo)", "operator": "CoreWeave", "country": "Norway", "status": "operational", "gpu_types_raw": "NVIDIA B200", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_b200", "platform_models": "B200 SXM", "platform_count": 1.0, "platform_confidence": "A", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": 1000.0, "tdp_w_low": 1000.0, "tdp_w_high": 1000.0, "tdp_basis": "all matched platforms share 1000 W", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 42.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 42.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 8.4, "rack_cooling": "air_or_dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "C", "consistency": "no accelerator heat estimate", "basis": "B200 SXM; count unpublished; 1000 W TDP; rack air_or_dlc; heat rejection unknown; water unknown", "source_url": "https://epoch.ai/data/ai-data-centers", "platform_source_url": "https://www.nvidia.com/en-us/data-center/gb200-nvl72/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 50773.0, "h100e_per_mw": 1208.8809523809523}, {"name": "CoreWeave Lancaster", "operator": "CoreWeave", "country": "United States", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 100.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 100.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 20.0, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://investors.coreweave.com/news/news-details/2025/CoreWeave-Announces-Multi-Billion-Dollar-Commitment-to-AI-Infrastructure-in-Pennsylvania/default.aspx", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 50000, "h100e_per_mw": 500.0}, {"name": "STT Johor 1", "operator": "ST Telemedia Global Data Centres", "country": "Malaysia", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 100.0, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 100.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 20.0, "rack_cooling": "dlc_capable", "rack_cooling_basis": "site note (capability, not confirmed deployment)", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack dlc_capable; heat rejection unknown; water unknown", "source_url": "https://www.datacenterdynamics.com/en/news/stt-gdc-plans-120mw-data-center-campus-in-johor-malaysia/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 50000, "h100e_per_mw": 500.0}, {"name": "KIO QRO3", "operator": "KIO Networks (I Squared Capital)", "country": "Mexico", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 100.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 100.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 20.0, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.bnamericas.com/en/news/mexicos-kio-eyes-us13bn-in-data-center-investment-by-2030", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 50000, "h100e_per_mw": 500.0}, {"name": "Kasi Cloud LOS1 (Lekki Campus)", "operator": "Kasi Cloud Datacenters (NSIA / DH Capital-backed)", "country": "Nigeria", "status": "partially_operational", "gpu_types_raw": "GPU racks 10-100kW design", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 100.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 100.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 20.0, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://nsia.com.ng/kasi-cloud-datacenters-commissions-west-africas-first-hyperscaleready-ai-capable-data-centre-campus-in-lagos/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 50000, "h100e_per_mw": 500.0}, {"name": "CA DataCenter Skive", "operator": "CA Group (CA DataCenter)", "country": "Denmark", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 100.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 100.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 20.0, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.greenlab.dk/knowledge/renowned-swedish-company-invests-billions-in-in-ai-data-center-in-greenlab/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 50000, "h100e_per_mw": 500.0}, {"name": "Meta Lulea", "operator": "Meta", "country": "Sweden", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 100.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 100.0, "pue_used": 1.08, "pue_basis": "FY2024 fleet", "cooling_electric_mw": 8.0, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.19 L/kWh (FY2024 fleet, withdrawal basis); not site-specific", "water_dependency": "low", "water_l_per_year": 166440000.0, "water_mgal_per_year": 44.0, "water_estimate_basis": "operator fleet WUE 0.19 L/kWh x site IT load; not site-measured (FY2024 fleet, withdrawal basis)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection hybrid; water low", "source_url": "https://datacenters.atmeta.com/asset/lulea-data-center-info-sheet/", "platform_source_url": "", "cooling_overhead_pct": 8.000000000000007, "pue_disclosed": true, "water_l_per_mw_year": 1664400.0, "water_ml_per_mw_year": 1.6644, "h100e_best": 50000, "h100e_per_mw": 500.0}, {"name": "RT-One Uberlandia AI Campus", "operator": "RT-One", "country": "Brazil", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 100.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 100.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 20.0, "rack_cooling": "dlc", "rack_cooling_basis": "site note", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack dlc; heat rejection unknown; water unknown", "source_url": "https://www.cnnbrasil.com.br/infra/com-alta-demanda-empresa-investira-r-15-bi-em-data-centers-de-ia/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 50000, "h100e_per_mw": 500.0}, {"name": "Ada Infrastructure GRU10", "operator": "Ada Infrastructure (Ares Management)", "country": "Brazil", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 100.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 100.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 20.0, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://adainfrastructure.com/en-US/insights/news/ada-infrastructure-announces-groundbreaking-of-its-first-data-center-campus-in-brazil", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 50000, "h100e_per_mw": 500.0}, {"name": "Google Cerrillos Data Center", "operator": "Google (Dataluna SpA)", "country": "Chile", "status": "planned", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 110.1, "it_load_basis": "derived: gross power / PUE 1.09", "cooling_thermal_load_mw": 110.1, "pue_used": 1.09, "pue_basis": "2025 fleet", "cooling_electric_mw": 9.91, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "evaporative", "heat_rejection_basis": "operator fleet profile: evaporative heat rejection, WUE 1.02 L/kWh (2025 fleet, derived from consumption); not site-specific", "water_dependency": "high", "water_l_per_year": 983691743.0, "water_mgal_per_year": 259.9, "water_estimate_basis": "operator fleet WUE 1.02 L/kWh x site IT load; not site-measured (2025 fleet, derived from consumption)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection evaporative; water high", "source_url": "https://www.bnamericas.com/es/reportajes/google-evita-evaluacion-ambiental-para-data-center-de-us200-millones-en-chile", "platform_source_url": "", "cooling_overhead_pct": 9.000000000000007, "pue_disclosed": true, "water_l_per_mw_year": 8934529.90917348, "water_ml_per_mw_year": 8.93452990917348, "h100e_best": 50000, "h100e_per_mw": 454.13260672116263}, {"name": "Nebius Mantsala", "operator": "Nebius (tenants incl. Microsoft)", "country": "Finland", "status": "operational", "gpu_types_raw": "H200; GB300", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_h200_sxm;nvidia_gb300", "platform_models": "H200 SXM; GB300", "platform_count": 2.0, "platform_confidence": "C", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": 700.0, "tdp_w_high": 1400.0, "tdp_basis": "mixed platform TDPs (H200 SXM 700 W, GB300 1400 W)", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 64.1, "it_load_basis": "derived: gross power / PUE 1.17", "cooling_thermal_load_mw": 64.1, "pue_used": 1.17, "pue_basis": "FY25 fleet", "cooling_electric_mw": 10.9, "rack_cooling": "air_or_dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.27 L/kWh (FY25 fleet); not site-specific", "water_dependency": "moderate", "water_l_per_year": 151615385.0, "water_mgal_per_year": 40.1, "water_estimate_basis": "operator fleet WUE 0.27 L/kWh x site IT load; not site-measured (FY25 fleet)", "confidence": "C", "consistency": "no accelerator heat estimate", "basis": "H200 SXM; GB300; count unpublished; 700-1400 W TDP range; rack air_or_dlc; heat rejection hybrid; water moderate", "source_url": "https://nebius.com/newsroom/nebius-to-triple-capacity-at-finland-data-center-to-75-mw", "platform_source_url": "https://www.nvidia.com/en-us/data-center/h200/", "cooling_overhead_pct": 16.999999999999993, "pue_disclosed": true, "water_l_per_mw_year": 2365294.6177847115, "water_ml_per_mw_year": 2.3652946177847114, "h100e_best": 49000.0, "h100e_per_mw": 764.430577223089}, {"name": "Princeton Digital Group BT1 Batam", "operator": "Princeton Digital Group", "country": "Indonesia", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 96.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 96.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 19.2, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://princetondg.com/press-releases/princeton-digital-group-announces-sg-a-comprehensive-strategy-for-the-singapore-region-with-an-initial-investment-plan-of-us1b-expanding-to-batam-and-johor/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 48000, "h100e_per_mw": 500.0}, {"name": "Envision Galaxy Campus Ulanqab", "operator": "Envision Group", "country": "China", "status": "partially_operational", "gpu_types_raw": "Ascend 950PR/950DT", "gpu_evidence": "gpu_types", "platform_ids": "huawei_ascend_950", "platform_models": "Ascend 950PR/950DT", "platform_count": 1.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "Ascend 950PR/950DT has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 118.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 118.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 23.6, "rack_cooling": "dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "Ascend 950PR/950DT; count unpublished; TDP unresolved; rack dlc; heat rejection unknown; water unknown", "source_url": "https://epoch.ai/data/ai-data-centers", "platform_source_url": "https://www.huawei.com/en/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 47931.0, "h100e_per_mw": 406.1949152542373}, {"name": "Firmus Southgate Melbourne", "operator": "Firmus Technologies", "country": "Australia", "status": "operational", "gpu_types_raw": "NVIDIA GB300", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_gb300", "platform_models": "GB300", "platform_count": 1.0, "platform_confidence": "C", "accelerator_count": 18400.0, "accelerator_count_basis": "announced", "tdp_w": 1400.0, "tdp_w_low": 1400.0, "tdp_w_high": 1400.0, "tdp_basis": "all matched platforms share 1400 W", "accelerator_heat_mw": 25.76, "accelerator_heat_mw_low": 25.76, "accelerator_heat_mw_high": 25.76, "accelerator_heat_share_pct": 62.8, "it_load_mw": 41.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 41.0, "pue_used": 1.