2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 8.2, "rack_cooling": "dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "C", "consistency": "ok", "basis": "GB300; 18,400 accelerators; 1400 W TDP; rack dlc; heat rejection unknown; water unknown", "source_url": "https://firmus.co/newsroom/southgate-expansion", "platform_source_url": "https://docs.nvidia.com/enterprise-reference-architectures/nvl72-ai-factory/latest/components.html", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 46000.0, "h100e_per_mw": 1121.9512195121952}, {"name": "AirTrunk TOK2 (Tokyo West)", "operator": "AirTrunk (Blackstone)", "country": "Japan", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 91.7, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 91.7, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 18.33, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://airtrunk.com/location/japan/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 45833, "h100e_per_mw": 499.81461286804796}, {"name": "Microsoft Chicago metro", "operator": "Microsoft", "country": "United States", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 93.2, "it_load_basis": "derived: gross power / PUE 1.17", "cooling_thermal_load_mw": 93.2, "pue_used": 1.17, "pue_basis": "FY25 fleet", "cooling_electric_mw": 15.84, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.27 L/kWh (FY25 fleet); not site-specific", "water_dependency": "moderate", "water_l_per_year": 220347692.0, "water_mgal_per_year": 58.2, "water_estimate_basis": "operator fleet WUE 0.27 L/kWh x site IT load; not site-measured (FY25 fleet)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection hybrid; water moderate", "source_url": "https://www.datacenter.fyi/company/microsoft", "platform_source_url": "", "cooling_overhead_pct": 16.999999999999993, "pue_disclosed": true, "water_l_per_mw_year": 2364245.6223175963, "water_ml_per_mw_year": 2.3642456223175965, "h100e_best": 45417, "h100e_per_mw": 487.3068669527897}, {"name": "HUMAIN Riyadh", "operator": "HUMAIN (PIF) / NVIDIA", "country": "Saudi Arabia", "status": "under_construction", "gpu_types_raw": "GB300", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_gb300", "platform_models": "GB300", "platform_count": 1.0, "platform_confidence": "C", "accelerator_count": 18000.0, "accelerator_count_basis": "announced", "tdp_w": 1400.0, "tdp_w_low": 1400.0, "tdp_w_high": 1400.0, "tdp_basis": "all matched platforms share 1400 W", "accelerator_heat_mw": 25.2, "accelerator_heat_mw_low": 25.2, "accelerator_heat_mw_high": 25.2, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "C", "consistency": "no IT load to compare", "basis": "GB300; 18,000 accelerators; 1400 W TDP; rack dlc; heat rejection unknown; water unknown", "source_url": "https://investor.nvidia.com/news/press-release-details/2025/HUMAIN-and-NVIDIA-Announce-Strategic-Partnership-to-Build-AI-Factories-of-the-Future-in-Saudi-Arabia/default.aspx", "platform_source_url": "https://docs.nvidia.com/enterprise-reference-architectures/nvl72-ai-factory/latest/components.html", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 45000.0, "h100e_per_mw": null}, {"name": "Google Eemshaven", "operator": "Google", "country": "Netherlands", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 90.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 90.0, "pue_used": 1.09, "pue_basis": "2025 fleet", "cooling_electric_mw": 8.1, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "evaporative", "heat_rejection_basis": "operator fleet profile: evaporative heat rejection, WUE 1.02 L/kWh (2025 fleet, derived from consumption); not site-specific", "water_dependency": "high", "water_l_per_year": 804168000.0, "water_mgal_per_year": 212.4, "water_estimate_basis": "operator fleet WUE 1.02 L/kWh x site IT load; not site-measured (2025 fleet, derived from consumption)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection evaporative; water high", "source_url": "https://datacenters.google/locations/eemshaven-netherlands-var", "platform_source_url": "", "cooling_overhead_pct": 9.000000000000007, "pue_disclosed": true, "water_l_per_mw_year": 8935200.0, "water_ml_per_mw_year": 8.9352, "h100e_best": 45000, "h100e_per_mw": 500.0}, {"name": "Crusoe-Araico Itaipu AI Data Center", "operator": "Crusoe (Crusoe Cloud) + Araico", "country": "Paraguay", "status": "planned", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 81.5, "it_load_basis": "derived: gross power / PUE 1.3", "cooling_thermal_load_mw": 81.5, "pue_used": 1.3, "pue_basis": "design midpoint 1.2-1.4", "cooling_electric_mw": 24.46, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "dry_closed_loop", "heat_rejection_basis": "operator fleet profile: dry_closed_loop heat rejection, WUE 0.002 L/kWh (design, closed-loop non-evaporative); not site-specific", "water_dependency": "negligible", "water_l_per_year": 1428554.0, "water_mgal_per_year": 0.4, "water_estimate_basis": "operator fleet WUE 0.002 L/kWh x site IT load; not site-measured (design, closed-loop non-evaporative)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection dry_closed_loop; water negligible", "source_url": "https://capdex.com/news/crusoe-araico-partner-on-106-mw-ai-data-center-near-itaipu", "platform_source_url": "", "cooling_overhead_pct": 30.000000000000004, "pue_disclosed": true, "water_l_per_mw_year": 17528.269938650308, "water_ml_per_mw_year": 0.01752826993865031, "h100e_best": 44167, "h100e_per_mw": 541.9263803680982}, {"name": "Vantage Data Centers Waterfall City", "operator": "Vantage Data Centers", "country": "South Africa", "status": "planned", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 87.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 87.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 17.4, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://africacomputetracker.org/facilities/vantage-waterfall-city/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 43500, "h100e_per_mw": 500.0}, {"name": "Vantage Quebec City Campus (QC24)", "operator": "Vantage Data Centers", "country": "Canada", "status": "partially_operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 86.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 86.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 17.2, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://vantage-dc.com/news/vantage-data-centers-invests-500-million-cad-to-drive-economic-growth-sustainability-and-innovation-in-quebec/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 43000, "h100e_per_mw": 500.0}, {"name": "Microsoft Quincy", "operator": "Microsoft", "country": "United States", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 84.4, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 84.4, "pue_used": 1.17, "pue_basis": "FY25 fleet", "cooling_electric_mw": 14.34, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.27 L/kWh (FY25 fleet); not site-specific", "water_dependency": "moderate", "water_l_per_year": 199563750.0, "water_mgal_per_year": 52.7, "water_estimate_basis": "operator fleet WUE 0.27 L/kWh x site IT load; not site-measured (FY25 fleet)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection hybrid; water moderate", "source_url": "https://datacenterindex.ai/projects/microsoft-quincy-washington-ai-campus", "platform_source_url": "", "cooling_overhead_pct": 16.999999999999993, "pue_disclosed": true, "water_l_per_mw_year": 2364499.407582938, "water_ml_per_mw_year": 2.3644994075829384, "h100e_best": 42188, "h100e_per_mw": 499.85781990521326}, {"name": "CoreWeave Plano", "operator": "CoreWeave (Aligned DFW-01/02)", "country": "United States", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 83.3, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 83.3, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 16.67, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://usdatamap.com/company/coreweave", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 41667, "h100e_per_mw": 500.2040816326531}, {"name": "CoreWeave Chicago (ORD1)", "operator": "CoreWeave", "country": "United States", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 83.3, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 83.3, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 16.67, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://usdatamap.com/company/coreweave", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 41667, "h100e_per_mw": 500.2040816326531}, {"name": "Volcano Engine Horinger Computing Center (Phase 1)", "operator": "ByteDance / Volcano Engine", "country": "China", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 83.3, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 83.3, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 16.67, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "http://hlgena.huhhot.gov.cn/zxzx/xqdt/202411/t20241105_1805127.html", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 41667, "h100e_per_mw": 500.2040816326531}, {"name": "AirTrunk OSK2 (Osaka East)", "operator": "AirTrunk (Blackstone)", "country": "Japan", "status": "planned", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 83.3, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 83.3, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 16.67, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://airtrunk.com/airtrunk-to-build-second-osaka-hyperscale-data-centre-to-support-ai-growth/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 41667, "h100e_per_mw": 500.2040816326531}, {"name": "GS AI Infrastructure Donghae AI Data Center Campus", "operator": "GS AI Infrastructure (GS Group)", "country": "South Korea", "status": "planned", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 83.3, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 83.3, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 16.67, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://en.fnnews.com/news/202610060934305665", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 41667, "h100e_per_mw": 500.2040816326531}, {"name": "AWS Incheon AI Data Center", "operator": "Amazon Web Services", "country": "South Korea", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 87.7, "it_load_basis": "derived: gross power / PUE 1.14", "cooling_thermal_load_mw": 87.7, "pue_used": 1.14, "pue_basis": "2025 fleet", "cooling_electric_mw": 12.28, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.12 L/kWh (2025 fleet); not site-specific", "water_dependency": "low", "water_l_per_year": 92210526.0, "water_mgal_per_year": 24.4, "water_estimate_basis": "operator fleet WUE 0.12 L/kWh x site IT load; not site-measured (2025 fleet)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection hybrid; water low", "source_url": "https://biz.chosun.com/en/en-it/2025/06/20/3XEYELUTIZFZTKKPA6DVY3SYHU/", "platform_source_url": "", "cooling_overhead_pct": 13.99999999999999, "pue_disclosed": true, "water_l_per_mw_year": 1051431.3112884834, "water_ml_per_mw_year": 1.0514313112884834, "h100e_best": 41667, "h100e_per_mw": 475.10832383124284}, {"name": "Khazna QAJ1 Ajman AI Data Center", "operator": "Khazna Data Centers (G42)", "country": "United Arab Emirates", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 83.3, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 83.3, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 16.67, "rack_cooling": "dlc", "rack_cooling_basis": "site note", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack dlc; heat rejection unknown; water unknown", "source_url": "https://khaznadatacenters.com/press-release/khazna-expands-infrastructure-to-accelerate-uaes-leadership-in-artificial-intelligence/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 41667, "h100e_per_mw": 500.2040816326531}, {"name": "Moro Hub Green Data Centre (MBR Solar Park)", "operator": "Moro Hub (Digital DEWA)", "country": "United Arab Emirates", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 83.3, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 83.3, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 16.67, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.dewa.gov.ae/en/about-us/media-publications/latest-news/2023/02/hamdan-bin-mohammed-inaugurates", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 41667, "h100e_per_mw": 500.2040816326531}, {"name": "Moro Hub Warsan Green Data Centre", "operator": "Moro Hub (Digital DEWA)", "country": "United Arab Emirates", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 83.3, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 83.3, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 16.67, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.dewa.gov.ae/en/about-us/media-publications/latest-news/2026/1/he-saeed-mohammed-al-tayer-reviews-construction-progress", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 41667, "h100e_per_mw": 500.2040816326531}, {"name": "Firebird AI Data Center Hrazdan", "operator": "Firebird (AI cloud) with Government of Armenia, NVIDIA, Team Group", "country": "Armenia", "status": "under_construction", "gpu_types_raw": "NVIDIA Blackwell (thousands, count unpublished)", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_blackwell_generic", "platform_models": "Blackwell unspecified", "platform_count": 1.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "Blackwell unspecified has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 83.3, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 83.3, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 16.67, "rack_cooling": "air_or_dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "Blackwell unspecified; count unpublished; TDP unresolved; rack air_or_dlc; heat rejection unknown; water unknown", "source_url": "https://armenpress.am/en/article/1236360", "platform_source_url": "https://www.nvidia.com/en-us/data-center/technologies/blackwell-architecture/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 41667, "h100e_per_mw": 500.2040816326531}, {"name": "Google Chonburi Data Center", "operator": "Google", "country": "Thailand", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 91.7, "it_load_basis": "derived: gross power / PUE 1.09", "cooling_thermal_load_mw": 91.7, "pue_used": 1.09, "pue_basis": "2025 fleet", "cooling_electric_mw": 8.26, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "evaporative", "heat_rejection_basis": "operator fleet profile: evaporative heat rejection, WUE 1.02 L/kWh (2025 fleet, derived from consumption); not site-specific", "water_dependency": "high", "water_l_per_year": 819743119.0, "water_mgal_per_year": 216.6, "water_estimate_basis": "operator fleet WUE 1.02 L/kWh x site IT load; not site-measured (2025 fleet, derived from consumption)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection evaporative; water high", "source_url": "https://www.googlecloudpresscorner.com/2024-09-30-Google-Announces-Plans-to-Invest-US-1-Billion-to-Build-Data-Center-and-Cloud-Region-in-Thailand,-Support-Initiatives-to-Expand-AI-Opportunities-for-Thais", "platform_source_url": "", "cooling_overhead_pct": 9.000000000000007, "pue_disclosed": true, "water_l_per_mw_year": 8939401.515812432, "water_ml_per_mw_year": 8.939401515812433, "h100e_best": 41667, "h100e_per_mw": 454.38386041439475}, {"name": "Microsoft Azure Saudi Arabia East", "operator": "Microsoft", "country": "Saudi Arabia", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 85.5, "it_load_basis": "derived: gross power / PUE 1.17", "cooling_thermal_load_mw": 85.5, "pue_used": 1.17, "pue_basis": "FY25 fleet", "cooling_electric_mw": 14.53, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.27 L/kWh (FY25 fleet); not site-specific", "water_dependency": "moderate", "water_l_per_year": 202153846.0, "water_mgal_per_year": 53.4, "water_estimate_basis": "operator fleet WUE 0.27 L/kWh x site IT load; not site-measured (FY25 fleet)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection hybrid; water moderate", "source_url": "https://news.microsoft.com/source/emea/2026/08/microsoft-announces-saudi-arabia-east-datacenter-region-will-be-available-in-november-2026/", "platform_source_url": "", "cooling_overhead_pct": 16.999999999999993, "pue_disclosed": true, "water_l_per_mw_year": 2364372.4678362575, "water_ml_per_mw_year": 2.3643724678362577, "h100e_best": 41667, "h100e_per_mw": 487.3333333333333}, {"name": "Khazna Ankara AI Data Center", "operator": "Khazna Data Centers (G42)", "country": "Turkey", "status": "planned", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 83.3, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 83.3, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 16.67, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://khaznadatacenters.com/press-release/g42s-khazna-data-centers-expands-into-turkiye-to-support-countrys-ai-ambitions/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 41667, "h100e_per_mw": 500.2040816326531}, {"name": "Prieska Off-Grid AI Campus", "operator": "Terranum / Prieska Power Reserve", "country": "South Africa", "status": "planned", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 83.3, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 83.3, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 16.67, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://programminginsider.com/felix-huettenbach-and-terranum-advance-plans-for-africas-largest-off-grid-data-center-campus-in-prieska-south-africa/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 41667, "h100e_per_mw": 500.2040816326531}, {"name": "Mistral Compute - Essonne (MDA)", "operator": "Mistral AI", "country": "France", "status": "operational", "gpu_types_raw": "GB200", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_gb200", "platform_models": "GB200", "platform_count": 1.0, "platform_confidence": "A", "accelerator_count": 18000.0, "accelerator_count_basis": "announced", "tdp_w": 1200.0, "tdp_w_low": 1200.0, "tdp_w_high": 1200.0, "tdp_basis": "all matched platforms share 1200 W", "accelerator_heat_mw": 21.6, "accelerator_heat_mw_low": 21.6, "accelerator_heat_mw_high": 21.6, "accelerator_heat_share_pct": 64.8, "it_load_mw": 33.3, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 33.3, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 6.67, "rack_cooling": "dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "B", "consistency": "ok", "basis": "GB200; 18,000 accelerators; 1200 W TDP; rack dlc; heat rejection unknown; water unknown", "source_url": "https://introl.com/blog/france-ai-sovereignty-mistral-sovereign-cloud-2025", "platform_source_url": "https://www.nvidia.com/en-us/data-center/gb200-nvl72/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 40500.0, "h100e_per_mw": 1216.2162162162163}, {"name": "Layer 9 GTO-01 (Project Falcon)", "operator": "Layer 9 Data Centers", "country": "Mexico", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 80.0, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 80.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 16.0, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://layer9dc.com/layer-9-data-centers-breaks-ground-on-96mw-campus-in-guanajuato-mexico", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 40000, "h100e_per_mw": 500.0}, {"name": "IREN Childress", "operator": "IREN (Microsoft GPU cloud deal)", "country": "United States", "status": "operational", "gpu_types_raw": "GB300", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_gb300", "platform_models": "GB300", "platform_count": 1.0, "platform_confidence": "C", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": 1400.0, "tdp_w_low": 1400.0, "tdp_w_high": 1400.0, "tdp_basis": "all matched platforms share 1400 W", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 75.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 75.0, "pue_used": 1.17, "pue_basis": "FY25 fleet", "cooling_electric_mw": 12.75, "rack_cooling": "dlc", "rack_cooling_basis": "site note", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.27 L/kWh (FY25 fleet); not site-specific", "water_dependency": "moderate", "water_l_per_year": 177390000.0, "water_mgal_per_year": 46.9, "water_estimate_basis": "operator fleet WUE 0.27 L/kWh x site IT load; not site-measured (FY25 fleet)", "confidence": "C", "consistency": "no accelerator heat estimate", "basis": "GB300; count unpublished; 1400 W TDP; rack dlc; heat rejection hybrid; water moderate", "source_url": "https://www.datacenterdynamics.com/en/news/iren-plans-75mw-liquid-cooled-ai-data-center-in-texas/", "platform_source_url": "https://docs.nvidia.com/enterprise-reference-architectures/nvl72-ai-factory/latest/components.html", "cooling_overhead_pct": 16.999999999999993, "pue_disclosed": true, "water_l_per_mw_year": 2365200.0, "water_ml_per_mw_year": 2.3652, "h100e_best": 37500, "h100e_per_mw": 500.0}, {"name": "eStruxture CAL-3", "operator": "eStruxture Data Centers", "country": "Canada", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 70.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 70.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 14.0, "rack_cooling": "hybrid", "rack_cooling_basis": "site note", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack hybrid; heat rejection unknown; water unknown", "source_url": "https://www.estruxture.com/press-releases/estruxture-announces-coreweave-as-anchor-tenant-for-cal-3-its-landmark-ai-ready-facility-in-alberta", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 35000, "h100e_per_mw": 500.0}, {"name": "Core Scientific Muskogee", "operator": "Core Scientific (CoreWeave tenant)", "country": "United States", "status": "under_construction", "gpu_types_raw": "NVIDIA", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_generic", "platform_models": "unspecified NVIDIA accelerator", "platform_count": 1.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "unspecified NVIDIA accelerator has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 70.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 70.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 14.0, "rack_cooling": "unknown", "rack_cooling_basis": "platform cooling not resolved", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "unspecified NVIDIA accelerator; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://investors.corescientific.com/sec-filings/all-sec-filings/content/0001140361-25-039864/ef20057996_ex99-1.htm", "platform_source_url": "https://www.nvidia.com/en-us/data-center/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 35000, "h100e_per_mw": 500.0}, {"name": "Ascenty Queretaro Campus (QRO1-QRO3)", "operator": "Ascenty", "country": "Mexico", "status": "partially_operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 67.5, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 67.5, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 13.5, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://ascenty.com/en/data-centers-en/location/mexico/queretaro/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 33750, "h100e_per_mw": 500.0}, {"name": "Digital Realty Queretaro Campus (MEX01-MEX03)", "operator": "Digital Realty", "country": "Mexico", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 67.5, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 67.5, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 13.5, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://datacentersintel.com/market/queretaro/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 33750, "h100e_per_mw": 500.0}, {"name": "CoreWeave Las Vegas", "operator": "CoreWeave", "country": "United States", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 66.7, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 66.7, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 13.33, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://usdatamap.com/company/coreweave", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 33333, "h100e_per_mw": 499.74512743628185}, {"name": "Yotta NM2 Navi Mumbai", "operator": "Yotta Data Services (Hiranandani)", "country": "India", "status": "under_construction", "gpu_types_raw": "NVIDIA GB300 / Vera Rubin (planned)", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_gb300;nvidia_vera_rubin", "platform_models": "GB300; Vera Rubin VR200", "platform_count": 2.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "Vera Rubin VR200 has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 66.7, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 66.7, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 13.33, "rack_cooling": "dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "GB300; Vera Rubin VR200; count unpublished; TDP unresolved; rack dlc; heat rejection unknown; water unknown", "source_url": "https://www.blackridgeresearch.com/blog/list-of-top-ten-largest-data-center-companies-in-india", "platform_source_url": "https://docs.nvidia.com/enterprise-reference-architectures/nvl72-ai-factory/latest/components.html", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 33333, "h100e_per_mw": 499.74512743628185}, {"name": "AFRIDATA Nigeria (Lagos + Delta)", "operator": "INFRAGORA Global Capital", "country": "Nigeria", "status": "planned", "gpu_types_raw": "480 x 50kW GPU racks planned", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 65.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 65.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 13.0, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://ustda.gov/ustda-backs-ai-ready-data-center-development-in-nigeria/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 32500, "h100e_per_mw": 500.0}, {"name": "Core Scientific Dalton", "operator": "Core Scientific (CoreWeave tenant)", "country": "United States", "status": "under_construction", "gpu_types_raw": "NVIDIA", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_generic", "platform_models": "unspecified NVIDIA accelerator", "platform_count": 1.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "unspecified NVIDIA accelerator has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 175.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 175.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 35.0, "rack_cooling": "unknown", "rack_cooling_basis": "platform cooling not resolved", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "unspecified NVIDIA accelerator; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://investors.corescientific.com/sec-filings/all-sec-filings/content/0001140361-25-039864/ef20057996_ex99-1.htm", "platform_source_url": "https://www.nvidia.com/en-us/data-center/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 32238.0, "h100e_per_mw": 184.21714285714285}, {"name": "Alibaba Zhangbei", "operator": "Alibaba (likely; chips unconfirmed)", "country": "China", "status": "operational", "gpu_types_raw": "H20 (estimated)", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_h20", "platform_models": "H20", "platform_count": 1.0, "platform_confidence": "C", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": 400.0, "tdp_w_low": 400.0, "tdp_w_high": 400.0, "tdp_basis": "all matched platforms share 400 W", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 169.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 169.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 33.8, "rack_cooling": "air", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "C", "consistency": "no accelerator heat estimate", "basis": "H20; count unpublished; 400 W TDP; rack air; heat rejection unknown; water unknown", "source_url": "https://epoch.ai/data/ai-data-centers/directory/alibaba-zhangbei", "platform_source_url": "https://www.nvidia.com/en-us/data-center/h100/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 32000.0, "h100e_per_mw": 189.3491124260355}, {"name": "Start Campus SINES Data Campus", "operator": "Start Campus", "country": "Portugal", "status": "partially_operational", "gpu_types_raw": "NVIDIA GB300; Vera Rubin", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_gb300;nvidia_vera_rubin", "platform_models": "GB300; Vera Rubin VR200", "platform_count": 2.0, "platform_confidence": "D", "accelerator_count": 12600.0, "accelerator_count_basis": "announced", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "Vera Rubin VR200 has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 33.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 33.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 6.6, "rack_cooling": "dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "GB300; Vera Rubin VR200; 12,600 accelerators; TDP unresolved; rack dlc; heat rejection unknown; water unknown", "source_url": "https://www.nscale.tech/press-releases/nscale-start-campus", "platform_source_url": "https://docs.nvidia.com/enterprise-reference-architectures/nvl72-ai-factory/latest/components.html", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 31500.0, "h100e_per_mw": 954.5454545454545}, {"name": "Nxera DC Tuas", "operator": "Nxera (Singtel)", "country": "Singapore", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 58.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 58.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 11.6, "rack_cooling": "dlc", "rack_cooling_basis": "site note", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack dlc; heat rejection unknown; water unknown", "source_url": "https://www.nxera-dc.com/about-us/newsroom/nxera-opens-data-centre", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 29000, "h100e_per_mw": 500.0}, {"name": "Scala AI City", "operator": "Scala Data Centers (DigitalBridge)", "country": "Brazil", "status": "planned", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 54.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 54.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 10.8, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://scaladatacenters.com/en/with-an-initial-investment-of-usd-500-million-scala-data-centers-and-rio-grande-do-sul-government-sign-agreement-for-largest-digital-infrastructure-project-in-the-state-of-southern-brazil/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 27000, "h100e_per_mw": 500.0}, {"name": "Foxconn Kaohsiung AI Factory", "operator": "Foxconn (Hon Hai) / NVIDIA", "country": "Taiwan", "status": "operational", "gpu_types_raw": "NVIDIA Blackwell (GB300)", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_gb300", "platform_models": "GB300", "platform_count": 1.0, "platform_confidence": "C", "accelerator_count": 10000.0, "accelerator_count_basis": "announced", "tdp_w": 1400.0, "tdp_w_low": 1400.0, "tdp_w_high": 1400.0, "tdp_basis": "all matched platforms share 1400 W", "accelerator_heat_mw": 14.0, "accelerator_heat_mw_low": 14.0, "accelerator_heat_mw_high": 14.0, "accelerator_heat_share_pct": 16.8, "it_load_mw": 83.3, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 83.3, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 16.67, "rack_cooling": "dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "C", "consistency": "ok", "basis": "GB300; 10,000 accelerators; 1400 W TDP; rack dlc; heat rejection unknown; water unknown", "source_url": "https://nvidianews.nvidia.com/news/foxconn-builds-ai-factory-in-partnership-with-taiwan-and-nvidia", "platform_source_url": "https://docs.nvidia.com/enterprise-reference-architectures/nvl72-ai-factory/latest/components.html", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 25000.0, "h100e_per_mw": 300.1200480192077}, {"name": "K2 Strategic JHR01-03", "operator": "K2 Strategic (Kuok Group)", "country": "Malaysia", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 50.0, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 50.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 10.0, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.forbes.com/sites/jonathanburgos/2025/02/26/grandson-of-malaysian-billionaire-robert-kuok-builds-data-centers-as-demand-soars-amid-ai-boom/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 25000, "h100e_per_mw": 500.0}, {"name": "Samsung SDS Gumi AI Data Center", "operator": "Samsung SDS", "country": "South Korea", "status": "planned", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 50.0, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 50.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 10.0, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://research.bit-planet.kr/en/d/ai-data-center-map-korea-20260917", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 25000, "h100e_per_mw": 500.0}, {"name": "Teraco JB4 Bredell", "operator": "Teraco (Digital Realty)", "country": "South Africa", "status": "operational", "gpu_types_raw": "NVIDIA AI-ready colocation", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_generic", "platform_models": "unspecified NVIDIA accelerator", "platform_count": 1.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "unspecified NVIDIA accelerator has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 50.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 50.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 10.0, "rack_cooling": "unknown", "rack_cooling_basis": "platform cooling not resolved", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "unspecified NVIDIA accelerator; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://datacentremagazine.com/news/teraco-expands-jb4-into-africas-largest-data-centre", "platform_source_url": "https://www.nvidia.com/en-us/data-center/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 25000, "h100e_per_mw": 500.0}, {"name": "Baltic AI GigaFactory (bid)", "operator": "Poland-led consortium (with Lithuania, Czechia; EuroHPC tender)", "country": "Poland", "status": "planned", "gpu_types_raw": "H100e-class accelerators (EuroHPC Lot 1 medium: 25k-75k H100e)", "gpu_evidence": "gpu_types", "platform_ids": "generic_accelerator", "platform_models": "unspecified accelerator", "platform_count": 1.0, "platform_confidence": "D", "accelerator_count": 25000.0, "accelerator_count_basis": "announced", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "unspecified accelerator has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "platform cooling not resolved", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "unspecified accelerator; 25,000 accelerators; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://nowosci.ai/en/article/five-polish-cities-race-eu-ai-gigafactory", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 25000.0, "h100e_per_mw": null}, {"name": "L&T Vyoma SPD1 (Sriperumbudur AI Campus)", "operator": "L&T-Cloudfiniti / Vyoma.AI (LTN Compute)", "country": "India", "status": "partially_operational", "gpu_types_raw": "NVIDIA B300", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_b300", "platform_models": "B300", "platform_count": 1.0, "platform_confidence": "C", "accelerator_count": 10000.0, "accelerator_count_basis": "announced", "tdp_w": 1400.0, "tdp_w_low": 1400.0, "tdp_w_high": 1400.0, "tdp_basis": "all matched platforms share 1400 W", "accelerator_heat_mw": 14.0, "accelerator_heat_mw_low": 14.0, "accelerator_heat_mw_high": 14.0, "accelerator_heat_share_pct": 46.7, "it_load_mw": 30.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 30.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 6.0, "rack_cooling": "dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "C", "consistency": "ok", "basis": "B300; 10,000 accelerators; 1400 W TDP; rack dlc; heat rejection unknown; water unknown", "source_url": "https://www.larsentoubro.com/pressreleases/2026/2026-08-13-larsen-toubro-secures-mega-order-as-part-of-a-strategic-partnership-with-together-ai-to-build-india-s-largest-nvidia-b300-ai-factory", "platform_source_url": "https://docs.nvidia.com/enterprise-reference-architectures/nvl72-ai-factory/latest/components.html", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 25000.0, "h100e_per_mw": 833.3333333333334}, {"name": "NTT DATA-Neysa Hyderabad AI DC Cluster", "operator": "NTT DATA + Neysa Networks (Telangana govt MoU)", "country": "India", "status": "planned", "gpu_types_raw": "GPU (type unspecified)", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": 25000.0, "accelerator_count_basis": "announced", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 333.3, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 333.3, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 66.67, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "C", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; 25,000 accelerators; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.datacenterdynamics.com/en/news/ntt-plans-data-center-in-hyderabad-india", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 25000.0, "h100e_per_mw": 75.00750075007501}, {"name": "VITRO Santa Rosa Data Center", "operator": "VITRO (PLDT/ePLDT)", "country": "Philippines", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "notes", "platform_ids": "nvidia_generic", "platform_models": "unspecified NVIDIA accelerator", "platform_count": 1.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "unspecified NVIDIA accelerator has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 50.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 50.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 10.0, "rack_cooling": "unknown", "rack_cooling_basis": "platform cooling not resolved", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "unspecified NVIDIA accelerator; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://vitrodc.com/vitro-benchmark-data-center-excellence-ai-ready-santa-rosa/", "platform_source_url": "https://www.nvidia.com/en-us/data-center/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 25000, "h100e_per_mw": 500.0}, {"name": "Teraco CT2 Cape Town", "operator": "Teraco (a Digital Realty company)", "country": "South Africa", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 50.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 50.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 10.0, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.teraco.co.za/news/teraco-completes-ct2-data-centre-expansion/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 25000, "h100e_per_mw": 500.0}, {"name": "Nebius-Mega Or AI Data Center Beit Shemesh", "operator": "Nebius (leased from Mega Or)", "country": "Israel", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 46.4, "it_load_basis": "derived: gross power / PUE 1.25", "cooling_thermal_load_mw": 46.4, "pue_used": 1.25, "pue_basis": "2025 portfolio", "cooling_electric_mw": 11.6, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "dry_closed_loop", "heat_rejection_basis": "operator fleet profile: dry_closed_loop heat rejection, WUE 0.018 L/kWh (2025 Finland-1, liquid-cooled); not site-specific", "water_dependency": "negligible", "water_l_per_year": 7316352.0, "water_mgal_per_year": 1.9, "water_estimate_basis": "operator fleet WUE 0.018 L/kWh x site IT load; not site-measured (2025 Finland-1, liquid-cooled)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection dry_closed_loop; water negligible", "source_url": "https://www.datacenterdynamics.com/en/news/nebius-signs-80mw-data-center-lease-with-mega-or-in-israel/", "platform_source_url": "", "cooling_overhead_pct": 25.0, "pue_disclosed": true, "water_l_per_mw_year": 157680.0, "water_ml_per_mw_year": 0.15768, "h100e_best": 24167, "h100e_per_mw": 520.8405172413793}, {"name": "JUPITER / JAIF (Exascale AI Factory)", "operator": "Forschungszentrum Julich (EuroHPC)", "country": "Germany", "status": "operational", "gpu_types_raw": "NVIDIA GH200", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_gh200", "platform_models": "GH200", "platform_count": 1.0, "platform_confidence": "A", "accelerator_count": 24000.0, "accelerator_count_basis": "announced", "tdp_w": 680.0, "tdp_w_low": 680.0, "tdp_w_high": 680.0, "tdp_basis": "site: JUPITER Booster GH200 superchip TDP 680 W (A. Herten, JSC, 'Building JUPITER', RIKEN FugakuNEXT seminar, 2 Dec 2025, slide 4, https://www.r-ccs.riken.jp/assets/uploads/sites/2/2025/12/FugakuNEXT_11th_ApplicationSeminar.pdf)", "accelerator_heat_mw": 16.32, "accelerator_heat_mw_low": 16.32, "accelerator_heat_mw_high": 16.32, "accelerator_heat_share_pct": 97.9, "it_load_mw": 16.7, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 16.7, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 3.33, "rack_cooling": "air_or_dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "B", "consistency": "ok", "basis": "GH200; 24,000 accelerators; 680 W TDP; rack air_or_dlc; heat rejection unknown; water unknown", "source_url": "https://www.fz-juelich.de/en/jupiter", "platform_source_url": "https://developer.nvidia.com/blog/nvidia-grace-hopper-superchip-architecture-in-depth/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 24000.0, "h100e_per_mw": 1437.1257485029942}, {"name": "Microsoft Vaughan YTO11", "operator": "Microsoft", "country": "Canada", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 48.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 48.0, "pue_used": 1.17, "pue_basis": "FY25 fleet", "cooling_electric_mw": 8.16, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.27 L/kWh (FY25 fleet); not site-specific", "water_dependency": "moderate", "water_l_per_year": 113529600.0, "water_mgal_per_year": 30.0, "water_estimate_basis": "operator fleet WUE 0.27 L/kWh x site IT load; not site-measured (FY25 fleet)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection hybrid; water moderate", "source_url": "https://datacentersearch.org/sites/microsoft-vaughan-yto11", "platform_source_url": "", "cooling_overhead_pct": 16.999999999999993, "pue_disclosed": true, "water_l_per_mw_year": 2365200.0, "water_ml_per_mw_year": 2.3652, "h100e_best": 24000, "h100e_per_mw": 500.0}, {"name": "STT Bangkok Campus (BKK1/BKK2)", "operator": "ST Telemedia Global Data Centres", "country": "Thailand", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "notes", "platform_ids": "nvidia_generic", "platform_models": "unspecified NVIDIA accelerator", "platform_count": 1.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "unspecified NVIDIA accelerator has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 47.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 47.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 9.4, "rack_cooling": "immersion", "rack_cooling_basis": "site note", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "unspecified NVIDIA accelerator; count unpublished; TDP unresolved; rack immersion; heat rejection unknown; water unknown", "source_url": "https://www.sttgdc.com/th-en/locations/bangkok", "platform_source_url": "https://www.nvidia.com/en-us/data-center/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 23500, "h100e_per_mw": 500.0}, {"name": "Deutsche Telekom Industrial AI Cloud", "operator": "Deutsche Telekom (with NVIDIA)", "country": "Germany", "status": "operational", "gpu_types_raw": "NVIDIA Blackwell (B200)", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_b200", "platform_models": "B200 SXM", "platform_count": 1.0, "platform_confidence": "A", "accelerator_count": 10000.0, "accelerator_count_basis": "announced", "tdp_w": 1000.0, "tdp_w_low": 1000.0, "tdp_w_high": 1000.0, "tdp_basis": "all matched platforms share 1000 W", "accelerator_heat_mw": 10.0, "accelerator_heat_mw_low": 10.0, "accelerator_heat_mw_high": 10.0, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "air_or_dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "B", "consistency": "no IT load to compare", "basis": "B200 SXM; 10,000 accelerators; 1000 W TDP; rack air_or_dlc; heat rejection unknown; water unknown", "source_url": "https://www.telekom.com/en/newsroom/latest-updates/media-information/2026/2/germany-s-first-ai-factory-for-industry", "platform_source_url": "https://www.nvidia.com/en-us/data-center/gb200-nvl72/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 22500.0, "h100e_per_mw": null}, {"name": "CoreWeave Cambridge AI Data Centre", "operator": "CoreWeave (developer: Related Digital/Ascent; Cohere anchor tenant)", "country": "Canada", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 45.0, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 45.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 9.0, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.theglobeandmail.com/business/article-coreweave-ai-data-centre-cambridge-ontario-cohere/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 22500, "h100e_per_mw": 500.0}, {"name": "Latam Data Centers Next AI (Aurum AI Data Center)", "operator": "Aurum Equity Partners + Bold Capital Group", "country": "Guatemala", "status": "planned", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 41.7, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 41.7, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 8.33, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.bnamericas.com/en/news/guatemala-attracts-ai-data-centers-as-digital-hub-ambitions-grow", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 20833, "h100e_per_mw": 499.5923261390887}, {"name": "Yotta NM1 Navi Mumbai", "operator": "Yotta Data Services", "country": "India", "status": "operational", "gpu_types_raw": "H100 / H200", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_h100_sxm;nvidia_h200_sxm", "platform_models": "H100 SXM; H200 SXM", "platform_count": 2.0, "platform_confidence": "A", "accelerator_count": 20400.0, "accelerator_count_basis": "announced", "tdp_w": 700.0, "tdp_w_low": 700.0, "tdp_w_high": 700.0, "tdp_basis": "all matched platforms share 700 W", "accelerator_heat_mw": 14.28, "accelerator_heat_mw_low": 14.28, "accelerator_heat_mw_high": 14.28, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "air_or_dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "B", "consistency": "no IT load to compare", "basis": "H100 SXM; H200 SXM; 20,400 accelerators; 700 W TDP; rack air_or_dlc; heat rejection unknown; water unknown", "source_url": "https://yotta.com/press-releases/yotta-receives-indias-first-ever-consignment-of-nvidia-h100-the-fastest-gpus-in-the-world-at-its-nm1-data-center-park/", "platform_source_url": "https://www.nvidia.com/en-us/data-center/h100/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 20400.0, "h100e_per_mw": null}, {"name": "Bridge Data Centres MY03", "operator": "Bridge Data Centres (Chindata)", "country": "Malaysia", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 40.0, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 40.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 8.0, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.datacenterdynamics.com/en/news/bridge-dc-announces-48mw-expansion-to-kuala-lumpur-campus-in-malaysia/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 20000, "h100e_per_mw": 500.0}, {"name": "KDDI TELEHOUSE Osaka Sakai", "operator": "KDDI Corporation", "country": "Japan", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "notes", "platform_ids": "nvidia_gb200", "platform_models": "GB200", "platform_count": 1.0, "platform_confidence": "A", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": 1200.0, "tdp_w_low": 1200.0, "tdp_w_high": 1200.0, "tdp_basis": "all matched platforms share 1200 W", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 40.0, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 40.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 8.0, "rack_cooling": "dlc", "rack_cooling_basis": "site note", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "C", "consistency": "no accelerator heat estimate", "basis": "GB200; count unpublished; 1200 W TDP; rack dlc; heat rejection unknown; water unknown", "source_url": "https://www.datacentermap.com/japan/osaka/telehouse-osaka-sakai/", "platform_source_url": "https://www.nvidia.com/en-us/data-center/gb200-nvl72/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 20000, "h100e_per_mw": 500.0}, {"name": "Teraco Isando Campus (JB1/JB3/JB5)", "operator": "Teraco (Digital Realty)", "country": "South Africa", "status": "operational", "gpu_types_raw": "NVIDIA (DGX-Ready colocation; Altron AI Factory via ASUS/HPE)", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_generic", "platform_models": "unspecified NVIDIA accelerator", "platform_count": 1.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "unspecified NVIDIA accelerator has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 40.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 40.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 8.0, "rack_cooling": "unknown", "rack_cooling_basis": "platform cooling not resolved", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "unspecified NVIDIA accelerator; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://africacomputetracker.org/facilities/teraco-isando-campus/", "platform_source_url": "https://www.nvidia.com/en-us/data-center/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 20000, "h100e_per_mw": 500.0}, {"name": "Nscale Madison County", "operator": "Nscale", "country": "United States", "status": "under_construction", "gpu_types_raw": "NVIDIA GB300-class", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_gb300", "platform_models": "GB300", "platform_count": 1.0, "platform_confidence": "C", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": 1400.0, "tdp_w_low": 1400.0, "tdp_w_high": 1400.0, "tdp_basis": "all matched platforms share 1400 W", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 40.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 40.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 8.0, "rack_cooling": "dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "C", "consistency": "no accelerator heat estimate", "basis": "GB300; count unpublished; 1400 W TDP; rack dlc; heat rejection unknown; water unknown", "source_url": "https://www.nscale.com/press-releases/nscale-3-billion-delayed-draw-term-loans", "platform_source_url": "https://docs.nvidia.com/enterprise-reference-architectures/nvl72-ai-factory/latest/components.html", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 20000, "h100e_per_mw": 500.0}, {"name": "ZeroPoint DC (NEOM)", "operator": "NEOM Tech & Digital / EzdiTek", "country": "Saudi Arabia", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 36.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 36.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 7.2, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.prnewswire.com/news-releases/zeropoint-dc-hyperscale-data-center-to-support-ecosystem-of-cognitive-technologies-301472989.html", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 18000, "h100e_per_mw": 500.0}, {"name": "Nebius Kansas City", "operator": "Nebius (colocation partnership)", "country": "United States", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 32.0, "it_load_basis": "derived: gross power / PUE 1.25", "cooling_thermal_load_mw": 32.0, "pue_used": 1.25, "pue_basis": "2025 portfolio", "cooling_electric_mw": 8.0, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "dry_closed_loop", "heat_rejection_basis": "operator fleet profile: dry_closed_loop heat rejection, WUE 0.018 L/kWh (2025 Finland-1, liquid-cooled); not site-specific", "water_dependency": "negligible", "water_l_per_year": 5045760.0, "water_mgal_per_year": 1.3, "water_estimate_basis": "operator fleet WUE 0.018 L/kWh x site IT load; not site-measured (2025 Finland-1, liquid-cooled)", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection dry_closed_loop; water negligible", "source_url": "https://convergedigest.com/nebius-inks-17-4b-deal-with-microsoft-for-ai-infrastructure/", "platform_source_url": "", "cooling_overhead_pct": 25.0, "pue_disclosed": true, "water_l_per_mw_year": 157680.0, "water_ml_per_mw_year": 0.15768, "h100e_best": 16667, "h100e_per_mw": 520.84375}, {"name": "ai& Tokyo AI Data Center", "operator": "ai& (AI infrastructure company)", "country": "Japan", "status": "planned", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 33.3, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 33.3, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 6.67, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.hpcwire.com/off-the-wire/rebellions-and-ai-partner-to-bring-energy-efficient-ai-inference-infrastructure-to-japan/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 16667, "h100e_per_mw": 500.5105105105105}, {"name": "Naver Data Center GAK Chuncheon", "operator": "Naver", "country": "South Korea", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "notes", "platform_ids": "nvidia_generic", "platform_models": "unspecified NVIDIA accelerator", "platform_count": 1.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "unspecified NVIDIA accelerator has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 33.3, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 33.3, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 6.67, "rack_cooling": "unknown", "rack_cooling_basis": "platform cooling not resolved", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "unspecified NVIDIA accelerator; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.wbgkggtf.org/node/4122", "platform_source_url": "https://www.nvidia.com/en-us/data-center/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 16667, "h100e_per_mw": 500.5105105105105}, {"name": "CoreWeave Scotland (DataVita Fortis)", "operator": "CoreWeave / DataVita", "country": "United Kingdom", "status": "operational", "gpu_types_raw": "NVIDIA GB300", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_gb300", "platform_models": "GB300", "platform_count": 1.0, "platform_confidence": "C", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": 1400.0, "tdp_w_low": 1400.0, "tdp_w_high": 1400.0, "tdp_basis": "all matched platforms share 1400 W", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 33.3, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 33.3, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 6.67, "rack_cooling": "dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "C", "consistency": "no accelerator heat estimate", "basis": "GB300; count unpublished; 1400 W TDP; rack dlc; heat rejection unknown; water unknown", "source_url": "https://www.datacenterdynamics.com/en/news/coreweave-plans-15bn-uk-ai-data-center-investment-will-deploy-nvidia-gpus-at-scotlands-datavita-data-center/", "platform_source_url": "https://docs.nvidia.com/enterprise-reference-architectures/nvl72-ai-factory/latest/components.html", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 16667, "h100e_per_mw": 500.5105105105105}, {"name": "MC Digital Realty NRT14 (Inzai Campus)", "operator": "MC Digital Realty (Mitsubishi/Digital Realty JV)", "country": "Japan", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "notes", "platform_ids": "nvidia_generic", "platform_models": "unspecified NVIDIA accelerator", "platform_count": 1.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "unspecified NVIDIA accelerator has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 31.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 31.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 6.2, "rack_cooling": "unknown", "rack_cooling_basis": "platform cooling not resolved", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "unspecified NVIDIA accelerator; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://dcpulse.com/projects/asia-pacific/japan", "platform_source_url": "https://www.nvidia.com/en-us/data-center/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 15500, "h100e_per_mw": 500.0}, {"name": "National AI Computing Center (Koark)", "operator": "Koark SPC (Samsung SDS largest shareholder)", "country": "South Korea", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": 15000.0, "accelerator_count_basis": "announced", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 33.3, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 33.3, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 6.67, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "C", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; 15,000 accelerators; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://research.bit-planet.kr/en/d/ai-data-center-map-korea-20260917", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 15000.0, "h100e_per_mw": 450.4504504504505}, {"name": "Yotta D1 Greater Noida", "operator": "Yotta Data Services (Hiranandani)", "country": "India", "status": "operational", "gpu_types_raw": "NVIDIA (Yotta Shakti Cloud GPU-ready)", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_generic", "platform_models": "unspecified NVIDIA accelerator", "platform_count": 1.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "unspecified NVIDIA accelerator has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 30.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 30.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 6.0, "rack_cooling": "unknown", "rack_cooling_basis": "platform cooling not resolved", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "unspecified NVIDIA accelerator; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://yotta.com/data-center-in-india", "platform_source_url": "https://www.nvidia.com/en-us/data-center/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 15000, "h100e_per_mw": 500.0}, {"name": "Coatlicue Supercomputer", "operator": "Government of Mexico (ATDT/Secihti; UNAM/IPN/Cinvestav)", "country": "Mexico", "status": "planned", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": 14480.0, "accelerator_count_basis": "announced", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "C", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; 14,480 accelerators; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://es.wired.com/articulos/coatlicue-asi-es-la-supercomputadora-que-convertira-a-mexico-en-lider-de-procesamiento-de-datos-en-latam", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 14480.0, "h100e_per_mw": null}, {"name": "ODATA (Aligned) QR01", "operator": "ODATA (Aligned Data Centers)", "country": "Mexico", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 26.7, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 26.7, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 5.33, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.bnamericas.com/en/news/odata-announces-new-campuses-datacenter-expansions-in-mexico", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 13333, "h100e_per_mw": 499.36329588014985}, {"name": "Domyn Colosseum (iGenius AI Factory)", "operator": "Domyn (iGenius)", "country": "Italy", "status": "operational", "gpu_types_raw": "NVIDIA GB200 (NVL72)", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_gb200", "platform_models": "GB200", "platform_count": 1.0, "platform_confidence": "A", "accelerator_count": 5760.0, "accelerator_count_basis": "announced", "tdp_w": 1200.0, "tdp_w_low": 1200.0, "tdp_w_high": 1200.0, "tdp_basis": "all matched platforms share 1200 W", "accelerator_heat_mw": 6.91, "accelerator_heat_mw_low": 6.91, "accelerator_heat_mw_high": 6.91, "accelerator_heat_share_pct": 118.5, "it_load_mw": 5.8, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 5.8, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 1.17, "rack_cooling": "dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "B", "consistency": "accelerator heat exceeds reported IT load; check count or IT basis", "basis": "GB200; 5,760 accelerators; 1200 W TDP; rack dlc; heat rejection unknown; water unknown", "source_url": "https://thenextweb.com/news/domyn-raises-1bn-debt-colosseum-italy", "platform_source_url": "https://www.nvidia.com/en-us/data-center/gb200-nvl72/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 12960.0, "h100e_per_mw": 2234.4827586206898}, {"name": "Sify Noida 02 AI-Ready Hyperscale Campus", "operator": "Sify Infinit Spaces (Sify Technologies)", "country": "India", "status": "operational", "gpu_types_raw": "GPU colocation (NVIDIA DGX-Ready certified)", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_generic", "platform_models": "unspecified NVIDIA accelerator", "platform_count": 1.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "unspecified NVIDIA accelerator has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 25.9, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 25.9, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 5.18, "rack_cooling": "unknown", "rack_cooling_basis": "platform cooling not resolved", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "unspecified NVIDIA accelerator; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.sifytechnologies.com/data-center", "platform_source_url": "https://www.nvidia.com/en-us/data-center/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 12960, "h100e_per_mw": 500.3861003861004}, {"name": "Vantage KUL1 (Cyberjaya I)", "operator": "Vantage Data Centers", "country": "Malaysia", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 25.8, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 25.8, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 5.17, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://vantage-dc.com/news/vantage-data-centers-launches-fully-leased-16mw-facility-in-kuala-lumpur/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 12917, "h100e_per_mw": 500.65891472868213}, {"name": "Khazna AUH8 Masdar City", "operator": "Khazna Data Centers (G42)", "country": "United Arab Emirates", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 25.0, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 25.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 5.0, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://khaznadatacenters.com/press-release/khazna-expands-infrastructure-to-accelerate-uaes-leadership-in-artificial-intelligence/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 12500, "h100e_per_mw": 500.0}, {"name": "Khazna AUH4 Mafraq", "operator": "Khazna Data Centers (G42)", "country": "United Arab Emirates", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 25.0, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 25.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 5.0, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://khaznadatacenters.com/press-release/khazna-expands-infrastructure-to-accelerate-uaes-leadership-in-artificial-intelligence/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 12500, "h100e_per_mw": 500.0}, {"name": "ODATA (Aligned) QR02", "operator": "ODATA (Aligned Data Centers)", "country": "Mexico", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 25.0, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 25.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 5.0, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.datacenterdynamics.com/en/news/odatas-qr02-facility-goes-live-in-guanajuato-mexico/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 12500, "h100e_per_mw": 500.0}, {"name": "ODATA (Aligned) MEX01 (Mexico City)", "operator": "ODATA (Aligned Data Centers)", "country": "Mexico", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 25.0, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 25.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 5.0, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://mlq.ai/data-centers/mexico/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 12500, "h100e_per_mw": 500.0}, {"name": "xAI QTS Atlanta", "operator": "xAI (at QTS Atlanta Mega DC)", "country": "United States", "status": "operational", "gpu_types_raw": "H100; A100 (11,000 H100 + 1,448 A100)", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_h100_sxm;nvidia_a100", "platform_models": "H100 SXM; A100", "platform_count": 2.0, "platform_confidence": "A", "accelerator_count": 12448.0, "accelerator_count_basis": "announced", "tdp_w": null, "tdp_w_low": 400.0, "tdp_w_high": 700.0, "tdp_basis": "mixed platform TDPs (H100 SXM 700 W, A100 400 W)", "accelerator_heat_mw": null, "accelerator_heat_mw_low": 4.98, "accelerator_heat_mw_high": 8.71, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "air_or_dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "evaporative", "heat_rejection_basis": "operator fleet profile: evaporative heat rejection, WUE 1 L/kWh (2025 estimate, Memphis aquifer); not site-specific", "water_dependency": "high", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "B", "consistency": "no IT load to compare", "basis": "H100 SXM; A100; 12,448 accelerators; 400-700 W TDP range; rack air_or_dlc; heat rejection evaporative; water high", "source_url": "https://epoch.ai/data/ai-data-centers/directory/xai-qts-atlanta", "platform_source_url": "https://www.nvidia.com/en-us/data-center/h100/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 11456.0, "h100e_per_mw": null}, {"name": "SDAIA Sovereign AI Factory", "operator": "SDAIA (with NVIDIA)", "country": "Saudi Arabia", "status": "under_construction", "gpu_types_raw": "NVIDIA Blackwell", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_blackwell_generic", "platform_models": "Blackwell unspecified", "platform_count": 1.0, "platform_confidence": "D", "accelerator_count": 5000.0, "accelerator_count_basis": "announced", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "Blackwell unspecified has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "air_or_dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "Blackwell unspecified; 5,000 accelerators; TDP unresolved; rack air_or_dlc; heat rejection unknown; water unknown", "source_url": "https://nvidianews.nvidia.com/news/saudi-arabia-and-nvidia-to-build-ai-factories-to-power-next-wave-of-intelligence-for-the-age-of-reasoning", "platform_source_url": "https://www.nvidia.com/en-us/data-center/technologies/blackwell-architecture/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 11250.0, "h100e_per_mw": null}, {"name": "iXAfrica NBOX1 Nairobi", "operator": "iXAfrica Data Centres", "country": "Kenya", "status": "partially_operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 22.5, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 22.5, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 4.5, "rack_cooling": "dlc_capable", "rack_cooling_basis": "site note (capability, not confirmed deployment)", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack dlc_capable; heat rejection unknown; water unknown", "source_url": "https://ixafrica.co.ke/campus-specs/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 11250, "h100e_per_mw": 500.0}, {"name": "Anant Raj Manesar AI Cloud DC", "operator": "Anant Raj Ltd", "country": "India", "status": "partially_operational", "gpu_types_raw": "Immersion-cooled AI/GPU (Submer partnership)", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 21.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 21.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 4.2, "rack_cooling": "immersion", "rack_cooling_basis": "site note", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack immersion; heat rejection unknown; water unknown", "source_url": "https://anantrajcloud.com", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 10500, "h100e_per_mw": 500.0}, {"name": "CoreWeave Crawley (Digital Realty LGW15/16)", "operator": "CoreWeave", "country": "United Kingdom", "status": "operational", "gpu_types_raw": "NVIDIA H200", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_h200_sxm", "platform_models": "H200 SXM", "platform_count": 1.0, "platform_confidence": "A", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": 700.0, "tdp_w_low": 700.0, "tdp_w_high": 700.0, "tdp_basis": "all matched platforms share 700 W", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 20.0, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 20.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 4.0, "rack_cooling": "air_or_dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "C", "consistency": "no accelerator heat estimate", "basis": "H200 SXM; count unpublished; 700 W TDP; rack air_or_dlc; heat rejection unknown; water unknown", "source_url": "https://investors.coreweave.com/news/news-details/2025/CoreWeave-Announces-Two-Initial-Data-Centers-Hosting-NVIDIA-Hopper-GPUs-Now-Operational-in-the-United-Kingdom-Accelerating-AI-Infrastructure/default.aspx", "platform_source_url": "https://www.nvidia.com/en-us/data-center/h200/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 10000, "h100e_per_mw": 500.0}, {"name": "KIO Monterrey Campus (MTY)", "operator": "KIO Networks", "country": "Mexico", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 20.0, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 20.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 4.0, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://mlq.ai/data-centers/mexico/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 10000, "h100e_per_mw": 500.0}, {"name": "ADC Egypt / Egypt Sovereign AI Data Centre", "operator": "ADC Egypt JV (Vodafone Business + Elsewedy Electric + Cassava)", "country": "Egypt", "status": "planned", "gpu_types_raw": "NVIDIA (planned, via Cassava NVIDIA Cloud Partnership)", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_generic", "platform_models": "unspecified NVIDIA accelerator", "platform_count": 1.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "unspecified NVIDIA accelerator has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 20.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 20.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 4.0, "rack_cooling": "unknown", "rack_cooling_basis": "platform cooling not resolved", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "unspecified NVIDIA accelerator; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.vodacom.com/news-article.php?articleID=16998", "platform_source_url": "https://www.nvidia.com/en-us/data-center/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 10000, "h100e_per_mw": 500.0}, {"name": "Digital Connexion MAA10 Chennai", "operator": "Digital Connexion (Digital Realty / Brookfield / MUFG)", "country": "India", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 20.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 20.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 4.0, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://digitalconnexion.com/india/maa10", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 10000, "h100e_per_mw": 500.0}, {"name": "NxtGen AI Factory Bengaluru", "operator": "NxtGen AI (NxtGen Cloud Technologies)", "country": "India", "status": "operational", "gpu_types_raw": "NVIDIA Blackwell (B200-class)", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_b200", "platform_models": "B200 SXM", "platform_count": 1.0, "platform_confidence": "A", "accelerator_count": 4096.0, "accelerator_count_basis": "announced", "tdp_w": 1000.0, "tdp_w_low": 1000.0, "tdp_w_high": 1000.0, "tdp_basis": "all matched platforms share 1000 W", "accelerator_heat_mw": 4.1, "accelerator_heat_mw_low": 4.1, "accelerator_heat_mw_high": 4.1, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "air_or_dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "B", "consistency": "no IT load to compare", "basis": "B200 SXM; 4,096 accelerators; 1000 W TDP; rack air_or_dlc; heat rejection unknown; water unknown", "source_url": "https://www.dell.com/en-us/dt/corporate/newsroom/announcements/detailpage.press-releases~usa~2026~1~dell-technologies-enables-nxtgen-to-build-indias-largest-ai-factory.htm", "platform_source_url": "https://www.nvidia.com/en-us/data-center/gb200-nvl72/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 9216.0, "h100e_per_mw": null}, {"name": "SoftBank DGX SuperPOD Tokyo", "operator": "SoftBank Corp / SB Intuitions", "country": "Japan", "status": "operational", "gpu_types_raw": "NVIDIA B200 (DGX SuperPOD)", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_b200", "platform_models": "B200 SXM", "platform_count": 1.0, "platform_confidence": "A", "accelerator_count": 4000.0, "accelerator_count_basis": "announced", "tdp_w": 1000.0, "tdp_w_low": 1000.0, "tdp_w_high": 1000.0, "tdp_basis": "all matched platforms share 1000 W", "accelerator_heat_mw": 4.0, "accelerator_heat_mw_low": 4.0, "accelerator_heat_mw_high": 4.0, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "air_or_dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "B", "consistency": "no IT load to compare", "basis": "B200 SXM; 4,000 accelerators; 1000 W TDP; rack air_or_dlc; heat rejection unknown; water unknown", "source_url": "https://www.softbank.jp/en/corp/news/press/sbkk/2025/20250723_01/", "platform_source_url": "https://www.nvidia.com/en-us/data-center/gb200-nvl72/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 9000.0, "h100e_per_mw": null}, {"name": "Nebius AI Cloud Modi'in (Mega Or)", "operator": "Nebius (leased from Mega Or)", "country": "Israel", "status": "operational", "gpu_types_raw": "NVIDIA HGX B200", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_b200", "platform_models": "B200 SXM", "platform_count": 1.0, "platform_confidence": "A", "accelerator_count": 4000.0, "accelerator_count_basis": "announced", "tdp_w": 1000.0, "tdp_w_low": 1000.0, "tdp_w_high": 1000.0, "tdp_basis": "all matched platforms share 1000 W", "accelerator_heat_mw": 4.0, "accelerator_heat_mw_low": 4.0, "accelerator_heat_mw_high": 4.0, "accelerator_heat_share_pct": 62.5, "it_load_mw": 6.4, "it_load_basis": "derived: gross power / PUE 1.25", "cooling_thermal_load_mw": 6.4, "pue_used": 1.25, "pue_basis": "2025 portfolio", "cooling_electric_mw": 1.6, "rack_cooling": "air_or_dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "dry_closed_loop", "heat_rejection_basis": "operator fleet profile: dry_closed_loop heat rejection, WUE 0.018 L/kWh (2025 Finland-1, liquid-cooled); not site-specific", "water_dependency": "negligible", "water_l_per_year": 1009152.0, "water_mgal_per_year": 0.3, "water_estimate_basis": "operator fleet WUE 0.018 L/kWh x site IT load; not site-measured (2025 Finland-1, liquid-cooled)", "confidence": "B", "consistency": "ok", "basis": "B200 SXM; 4,000 accelerators; 1000 W TDP; rack air_or_dlc; heat rejection dry_closed_loop; water negligible", "source_url": "https://nebius.com/newsroom/nebius-brings-nvidia-blackwell-to-israel-with-one-of-the-country-s-first-ai-infrastructure-deployments", "platform_source_url": "https://www.nvidia.com/en-us/data-center/gb200-nvl72/", "cooling_overhead_pct": 25.0, "pue_disclosed": true, "water_l_per_mw_year": 157680.0, "water_ml_per_mw_year": 0.15768, "h100e_best": 9000.0, "h100e_per_mw": 1406.25}, {"name": "STT Noida 2 (Neysa AI Deployment)", "operator": "STT GDC India (tenant: Neysa Networks)", "country": "India", "status": "under_construction", "gpu_types_raw": "GPU (type unspecified)", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": 9000.0, "accelerator_count_basis": "announced", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "C", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; 9,000 accelerators; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.datacenterdynamics.com/en/news/sttgdc-to-host-neysa-gpus-at-data-center-in-noida-india", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 9000.0, "h100e_per_mw": null}, {"name": "Bridge Data Centres Cyberjaya (MY01 & MY02)", "operator": "Bridge Data Centres (Chindata)", "country": "Malaysia", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 16.7, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 16.7, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 3.33, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.datacenterdynamics.com/en/news/bridge-dc-expands-in-malaysia-with-data-center-in-cyberjaya/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 8333, "h100e_per_mw": 498.9820359281437}, {"name": "CoreWeave Austin (Core Scientific)", "operator": "Core Scientific (CoreWeave tenant)", "country": "United States", "status": "operational", "gpu_types_raw": "H100", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_h100_sxm", "platform_models": "H100 SXM", "platform_count": 1.0, "platform_confidence": "A", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": 700.0, "tdp_w_low": 700.0, "tdp_w_high": 700.0, "tdp_basis": "all matched platforms share 700 W", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 16.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 16.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 3.2, "rack_cooling": "air_or_dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "C", "consistency": "no accelerator heat estimate", "basis": "H100 SXM; count unpublished; 700 W TDP; rack air_or_dlc; heat rejection unknown; water unknown", "source_url": "https://investors.corescientific.com/news-events/press-releases/detail/9/core-scientific-to-provide-coreweave-up-to-16-mw-of-data-center-infrastructure-to-support-ai-and-hpc-workloads-in-long-term-hosting-contract-with-potential-revenue-of-more-than-100-million", "platform_source_url": "https://www.nvidia.com/en-us/data-center/h100/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 8000, "h100e_per_mw": 500.0}, {"name": "Nexus AI Factory", "operator": "Nexus Core Systems (with Naver Cloud; Morocco Ministry of Digital Transition)", "country": "Morocco", "status": "planned", "gpu_types_raw": "NVIDIA Blackwell (planned)", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_blackwell_generic", "platform_models": "Blackwell unspecified", "platform_count": 1.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "Blackwell unspecified has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 16.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 16.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 3.2, "rack_cooling": "air_or_dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "Blackwell unspecified; count unpublished; TDP unresolved; rack air_or_dlc; heat rejection unknown; water unknown", "source_url": "https://gitexafrica.com/articles/nexus-factory-launch-at-gitex-africa-positions-morocco-as-a-future-ai-gateway", "platform_source_url": "https://www.nvidia.com/en-us/data-center/technologies/blackwell-architecture/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 8000, "h100e_per_mw": 500.0}, {"name": "KIO Queretaro Campus (QRO1/QRO2 + new DC)", "operator": "KIO Networks", "country": "Mexico", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 15.8, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 15.8, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 3.17, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://datacentersintel.com/market/queretaro/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 7917, "h100e_per_mw": 501.0759493670886}, {"name": "Atman Data Center Warsaw-3 (WAW-3)", "operator": "Atman (Polcom)", "country": "Poland", "status": "partially_operational", "gpu_types_raw": "NVIDIA L4/L40S/H200 offered (Power line)", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_h200_sxm;nvidia_l40s;nvidia_l4", "platform_models": "H200 SXM; L40S; L4", "platform_count": 3.0, "platform_confidence": "A", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": 72.0, "tdp_w_high": 700.0, "tdp_basis": "mixed platform TDPs (H200 SXM 700 W, L40S 350 W, L4 72 W)", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 14.4, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 14.4, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 2.88, "rack_cooling": "dlc_capable", "rack_cooling_basis": "site note (capability, not confirmed deployment)", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "C", "consistency": "no accelerator heat estimate", "basis": "H200 SXM; L40S; L4; count unpublished; 72-700 W TDP range; rack dlc_capable; heat rejection unknown; water unknown", "source_url": "https://atman.pl/en/atman-data-center/warsaw-3/", "platform_source_url": "https://www.nvidia.com/en-us/data-center/h200/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 7200, "h100e_per_mw": 500.0}, {"name": "China Mobile Intelligent Computing Center (Harbin)", "operator": "China Mobile Heilongjiang", "country": "China", "status": "operational", "gpu_types_raw": "Ascend 910B (Atlas 800T A2)", "gpu_evidence": "gpu_types", "platform_ids": "huawei_ascend_910b", "platform_models": "Ascend 910B", "platform_count": 1.0, "platform_confidence": "C", "accelerator_count": 18000.0, "accelerator_count_basis": "announced", "tdp_w": 400.0, "tdp_w_low": 400.0, "tdp_w_high": 400.0, "tdp_basis": "all matched platforms share 400 W", "accelerator_heat_mw": 7.2, "accelerator_heat_mw_low": 7.2, "accelerator_heat_mw_high": 7.2, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "air_or_dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "C", "consistency": "no IT load to compare", "basis": "Ascend 910B; 18,000 accelerators; 400 W TDP; rack air_or_dlc; heat rejection unknown; water unknown", "source_url": "https://www.hlj.gov.cn/hlj/c107856/202408/c00_31764518.shtml", "platform_source_url": "https://www.huawei.com/en/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 6300.0, "h100e_per_mw": null}, {"name": "Ishikari Renewable Energy Data Center No.1", "operator": "Tokyu Land / Flower Communications (ISRD LLC)", "country": "Japan", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 12.5, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 12.5, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 2.5, "rack_cooling": "dlc", "rack_cooling_basis": "site note", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack dlc; heat rejection unknown; water unknown", "source_url": "https://www.tokyu-dc.com/en/dc_ishikari.html", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 6250, "h100e_per_mw": 500.0}, {"name": "AIST ABCI 3.0", "operator": "AIST (National Institute of Advanced Industrial Science and Technology)", "country": "Japan", "status": "operational", "gpu_types_raw": "NVIDIA H200 SXM", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_h200_sxm", "platform_models": "H200 SXM", "platform_count": 1.0, "platform_confidence": "A", "accelerator_count": 6128.0, "accelerator_count_basis": "announced", "tdp_w": 700.0, "tdp_w_low": 700.0, "tdp_w_high": 700.0, "tdp_basis": "all matched platforms share 700 W", "accelerator_heat_mw": 4.29, "accelerator_heat_mw_low": 4.29, "accelerator_heat_mw_high": 4.29, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "air_or_dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "B", "consistency": "no IT load to compare", "basis": "H200 SXM; 6,128 accelerators; 700 W TDP; rack air_or_dlc; heat rejection unknown; water unknown", "source_url": "https://epoch.ai/data/gpu_clusters.csv", "platform_source_url": "https://www.nvidia.com/en-us/data-center/h200/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 6128.0, "h100e_per_mw": null}, {"name": "ODATA (Aligned) QR04", "operator": "ODATA (Aligned Data Centers)", "country": "Mexico", "status": "partially_operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 12.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 12.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 2.4, "rack_cooling": "dlc_capable", "rack_cooling_basis": "site note (capability, not confirmed deployment)", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack dlc_capable; heat rejection unknown; water unknown", "source_url": "https://www.odatadc.com/en/press/Odata-expands-digital-infrastructure-with-fourth-hyperscale-data-center-in-Mexico./", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 6000, "h100e_per_mw": 500.0}, {"name": "Rack Centre LGS2", "operator": "Rack Centre (Jagal Group)", "country": "Nigeria", "status": "operational", "gpu_types_raw": "AI-ready racks up to 70kW", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 12.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 12.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 2.4, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.datacenterdynamics.com/en/news/rack-centre-launches-12mw-data-center-in-lagos-nigeria/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 6000, "h100e_per_mw": 500.0}, {"name": "Nscale Keflavik", "operator": "Nscale", "country": "Iceland", "status": "operational", "gpu_types_raw": "NVIDIA B300", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_b300", "platform_models": "B300", "platform_count": 1.0, "platform_confidence": "C", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": 1400.0, "tdp_w_low": 1400.0, "tdp_w_high": 1400.0, "tdp_basis": "all matched platforms share 1400 W", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 5.1, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 5.1, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 1.02, "rack_cooling": "dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "C", "consistency": "no accelerator heat estimate", "basis": "B300; count unpublished; 1400 W TDP; rack dlc; heat rejection unknown; water unknown", "source_url": "https://epoch.ai/data/ai-data-centers", "platform_source_url": "https://docs.nvidia.com/enterprise-reference-architectures/nvl72-ai-factory/latest/components.html", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 5821.0, "h100e_per_mw": 1141.372549019608}, {"name": "Kakao Data Center Ansan", "operator": "Kakao", "country": "South Korea", "status": "operational", "gpu_types_raw": "NVIDIA B200", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_b200", "platform_models": "B200 SXM", "platform_count": 1.0, "platform_confidence": "A", "accelerator_count": 2424.0, "accelerator_count_basis": "announced", "tdp_w": 1000.0, "tdp_w_low": 1000.0, "tdp_w_high": 1000.0, "tdp_basis": "all matched platforms share 1000 W", "accelerator_heat_mw": 2.42, "accelerator_heat_mw_low": 2.42, "accelerator_heat_mw_high": 2.42, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "air_or_dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "B", "consistency": "no IT load to compare", "basis": "B200 SXM; 2,424 accelerators; 1000 W TDP; rack air_or_dlc; heat rejection unknown; water unknown", "source_url": "https://www.kakaocorp.com/page/detail/11917", "platform_source_url": "https://www.nvidia.com/en-us/data-center/gb200-nvl72/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 5454.0, "h100e_per_mw": null}, {"name": "China Telecom Lingang Intelligent Computing Valley", "operator": "China Telecom Shanghai", "country": "China", "status": "operational", "gpu_types_raw": "Ascend 910B", "gpu_evidence": "gpu_types", "platform_ids": "huawei_ascend_910b", "platform_models": "Ascend 910B", "platform_count": 1.0, "platform_confidence": "C", "accelerator_count": 15000.0, "accelerator_count_basis": "announced", "tdp_w": 400.0, "tdp_w_low": 400.0, "tdp_w_high": 400.0, "tdp_basis": "all matched platforms share 400 W", "accelerator_heat_mw": 6.0, "accelerator_heat_mw_low": 6.0, "accelerator_heat_mw_high": 6.0, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "dlc", "rack_cooling_basis": "site note", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "C", "consistency": "no IT load to compare", "basis": "Ascend 910B; 15,000 accelerators; 400 W TDP; rack dlc; heat rejection unknown; water unknown", "source_url": "https://www.chinatelecom.com.cn/ct/news/yunjisuanjisuanli/154868.html", "platform_source_url": "https://www.huawei.com/en/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 5250.0, "h100e_per_mw": null}, {"name": "Bell AI Fabric Merritt (BUZZ HPC)", "operator": "Bell Canada (GPU operator: BUZZ HPC, subsidiary of HIVE Digital)", "country": "Canada", "status": "partially_operational", "gpu_types_raw": "NVIDIA GB200 (NVL72)", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_gb200", "platform_models": "GB200", "platform_count": 1.0, "platform_confidence": "A", "accelerator_count": 2304.0, "accelerator_count_basis": "announced", "tdp_w": 1200.0, "tdp_w_low": 1200.0, "tdp_w_high": 1200.0, "tdp_basis": "all matched platforms share 1200 W", "accelerator_heat_mw": 2.76, "accelerator_heat_mw_low": 2.76, "accelerator_heat_mw_high": 2.76, "accelerator_heat_share_pct": 55.3, "it_load_mw": 5.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 5.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 1.0, "rack_cooling": "dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "B", "consistency": "ok", "basis": "GB200; 2,304 accelerators; 1200 W TDP; rack dlc; heat rejection unknown; water unknown", "source_url": "https://www.hivedigitaltechnologies.com/news/hives-buzz-hpc-closes-usd-220-million-sovereign-ai-gpu-contract-with-bell-ai-fabric-for-cohere-inc/", "platform_source_url": "https://www.nvidia.com/en-us/data-center/gb200-nvl72/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 5184.0, "h100e_per_mw": 1036.8}, {"name": "SLAIF Next-Gen AI Supercomputer (Vega successor)", "operator": "IZUM with ARNES & Jozef Stefan Institute", "country": "Slovenia", "status": "planned", "gpu_types_raw": "AI-optimized EuroHPC system (TBD)", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.sling.si/en/slaif/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 5053, "h100e_per_mw": null}, {"name": "DataVolt TAS-1 (Tashkent IT Park DC)", "operator": "DataVolt (Saudi Arabia) at Tashkent IT Park", "country": "Uzbekistan", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 10.0, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 10.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 2.0, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://data-volt.com/media/breaking-news/150m-non-recourse-financing-for-central-asias-largest-ai-ready-data-center/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 5000, "h100e_per_mw": 500.0}, {"name": "Sakura Internet Ishikari Data Center (High-Power GPU Cloud)", "operator": "Sakura Internet", "country": "Japan", "status": "operational", "gpu_types_raw": "NVIDIA H100; H200; B200", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_h100_sxm;nvidia_h200_sxm;nvidia_b200", "platform_models": "H100 SXM; H200 SXM; B200 SXM", "platform_count": 3.0, "platform_confidence": "A", "accelerator_count": 3400.0, "accelerator_count_basis": "announced", "tdp_w": null, "tdp_w_low": 700.0, "tdp_w_high": 1000.0, "tdp_basis": "mixed platform TDPs (H100 SXM 700 W, H200 SXM 700 W, B200 SXM 1000 W)", "accelerator_heat_mw": null, "accelerator_heat_mw_low": 2.38, "accelerator_heat_mw_high": 3.4, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "air_or_dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "B", "consistency": "no IT load to compare", "basis": "H100 SXM; H200 SXM; B200 SXM; 3,400 accelerators; 700-1000 W TDP range; rack air_or_dlc; heat rejection unknown; water unknown", "source_url": "https://www.sakura.ad.jp/corporate/en/information/2025/08/14/1968220602/", "platform_source_url": "https://www.nvidia.com/en-us/data-center/h100/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 3900.0, "h100e_per_mw": null}, {"name": "Elea BEL1 Belem", "operator": "Elea Data Centers", "country": "Brazil", "status": "planned", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 7.5, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 7.5, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 1.5, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "dry_closed_loop", "heat_rejection_basis": "site note", "water_dependency": "negligible", "water_l_per_year": 0.0, "water_mgal_per_year": 0.0, "water_estimate_basis": "site note states no operational water use; operator fleet WUE not applied", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection dry_closed_loop; water negligible", "source_url": "https://eleadatacenters.com/en/2026/06/26/elea-announces-the-amazon-regions-first-ai-data-center-with-power-infrastructure-from-axia-energia/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": 0.0, "water_ml_per_mw_year": 0.0, "h100e_best": 3750, "h100e_per_mw": 500.0}, {"name": "Sky47 Karakorum-01", "operator": "Sky47", "country": "Pakistan", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 7.1, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 7.1, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 1.42, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.dcmarketinsights.com/report/pakistan-data-center-market", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 3542, "h100e_per_mw": 498.87323943661977}, {"name": "China Unicom Hohhot Intelligent Computing Center", "operator": "China Unicom", "country": "China", "status": "operational", "gpu_types_raw": "Domestic (Ascend ecosystem)", "gpu_evidence": "gpu_types", "platform_ids": "huawei_ascend_generic", "platform_models": "unspecified Ascend", "platform_count": 1.0, "platform_confidence": "D", "accelerator_count": 10000.0, "accelerator_count_basis": "announced", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "unspecified Ascend has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "platform cooling not resolved", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "unspecified Ascend; 10,000 accelerators; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "http://www.sasac.gov.cn/n2588025/n2588119/c33310006/content.html", "platform_source_url": "https://www.huawei.com/en/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 3500.0, "h100e_per_mw": null}, {"name": "Cassava AI Factory Johannesburg", "operator": "Cassava Technologies (with NVIDIA)", "country": "South Africa", "status": "operational", "gpu_types_raw": "NVIDIA", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_generic", "platform_models": "unspecified NVIDIA accelerator", "platform_count": 1.0, "platform_confidence": "D", "accelerator_count": 3000.0, "accelerator_count_basis": "announced", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "unspecified NVIDIA accelerator has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "platform cooling not resolved", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "unspecified NVIDIA accelerator; 3,000 accelerators; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.cassavatechnologies.com/cassava-to-upgrade-its-data-centres-with-nvidia-supercomputers-to-drive-africas-ai-future/", "platform_source_url": "https://www.nvidia.com/en-us/data-center/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 3000.0, "h100e_per_mw": null}, {"name": "FPT AI Factory", "operator": "FPT Corporation", "country": "Vietnam", "status": "operational", "gpu_types_raw": "NVIDIA H100", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_h100_sxm", "platform_models": "H100 SXM", "platform_count": 1.0, "platform_confidence": "A", "accelerator_count": 3000.0, "accelerator_count_basis": "announced", "tdp_w": 700.0, "tdp_w_low": 700.0, "tdp_w_high": 700.0, "tdp_basis": "all matched platforms share 700 W", "accelerator_heat_mw": 2.1, "accelerator_heat_mw_low": 2.1, "accelerator_heat_mw_high": 2.1, "accelerator_heat_share_pct": 60.0, "it_load_mw": 3.5, "it_load_basis": "derived: gross power / PUE 1.2", "cooling_thermal_load_mw": 3.5, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 0.7, "rack_cooling": "air_or_dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "B", "consistency": "ok", "basis": "H100 SXM; 3,000 accelerators; 700 W TDP; rack air_or_dlc; heat rejection unknown; water unknown", "source_url": "https://fpt.com/en/news/inside-fpts-first-ai-factory-in-vietnam-thousands-of-nvidia-superchips-in-action", "platform_source_url": "https://www.nvidia.com/en-us/data-center/h100/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 3000.0, "h100e_per_mw": 857.1428571428571}, {"name": "Shaheen III Supercomputer (KAUST)", "operator": "KAUST (HPE Cray)", "country": "Saudi Arabia", "status": "operational", "gpu_types_raw": "NVIDIA GH200", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_gh200", "platform_models": "GH200", "platform_count": 1.0, "platform_confidence": "A", "accelerator_count": 2800.0, "accelerator_count_basis": "announced", "tdp_w": 1000.0, "tdp_w_low": 1000.0, "tdp_w_high": 1000.0, "tdp_basis": "all matched platforms share 1000 W", "accelerator_heat_mw": 2.8, "accelerator_heat_mw_low": 2.8, "accelerator_heat_mw_high": 2.8, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "air_or_dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "B", "consistency": "no IT load to compare", "basis": "GH200; 2,800 accelerators; 1000 W TDP; rack air_or_dlc; heat rejection unknown; water unknown", "source_url": "https://www.kaust.edu.sa/en/news/top-ranked-arab-university-unveils-middle-east-s-most-powerful-supercomputer", "platform_source_url": "https://developer.nvidia.com/blog/nvidia-grace-hopper-superchip-architecture-in-depth/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 2800.0, "h100e_per_mw": null}, {"name": "Scala Tepotzotlan Campus", "operator": "Scala Data Centers", "country": "Mexico", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 5.1, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 5.1, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 1.02, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://scaladatacenters.com/en/scala-data-centers-invests-us-80-million-in-the-first-hyperscale-data-center-in-tepotzotlan-mexico", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 2550, "h100e_per_mw": 500.00000000000006}, {"name": "RO AI Factory Supercomputer", "operator": "ICI Bucharest + POLITEHNICA Bucharest consortium", "country": "Romania", "status": "planned", "gpu_types_raw": "AI-optimized supercomputer (vendor TBD)", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://datacenter-forum.ro/en/interview-with-victor-vevera-ici-bucharest-what-resources-and-services-will-ro-ai-factory-provide-and-when-will-it-become-operational/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 2527, "h100e_per_mw": null}, {"name": "SK Broadband Gasan AI Data Center", "operator": "SK Broadband / SK Telecom", "country": "South Korea", "status": "operational", "gpu_types_raw": "NVIDIA B200; H100", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_h100_sxm;nvidia_b200", "platform_models": "H100 SXM; B200 SXM", "platform_count": 2.0, "platform_confidence": "A", "accelerator_count": 1032.0, "accelerator_count_basis": "announced", "tdp_w": null, "tdp_w_low": 700.0, "tdp_w_high": 1000.0, "tdp_basis": "mixed platform TDPs (H100 SXM 700 W, B200 SXM 1000 W)", "accelerator_heat_mw": null, "accelerator_heat_mw_low": 0.72, "accelerator_heat_mw_high": 1.03, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "air_or_dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "B", "consistency": "no IT load to compare", "basis": "H100 SXM; B200 SXM; 1,032 accelerators; 700-1000 W TDP range; rack air_or_dlc; heat rejection unknown; water unknown", "source_url": "https://www.penguinsolutions.com/en-us/industries/sovereign-ai", "platform_source_url": "https://www.nvidia.com/en-us/data-center/h100/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 2322.0, "h100e_per_mw": null}, {"name": "E2E Networks TIR AI DC Chennai (at L&T Vyoma)", "operator": "E2E Networks", "country": "India", "status": "operational", "gpu_types_raw": "NVIDIA B200 (1,024), plus H200/H100 clusters", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_h100_sxm;nvidia_h200_sxm;nvidia_b200", "platform_models": "H100 SXM; H200 SXM; B200 SXM", "platform_count": 3.0, "platform_confidence": "A", "accelerator_count": 1024.0, "accelerator_count_basis": "announced", "tdp_w": null, "tdp_w_low": 700.0, "tdp_w_high": 1000.0, "tdp_basis": "mixed platform TDPs (H100 SXM 700 W, H200 SXM 700 W, B200 SXM 1000 W)", "accelerator_heat_mw": null, "accelerator_heat_mw_low": 0.72, "accelerator_heat_mw_high": 1.02, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "air_or_dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "B", "consistency": "no IT load to compare", "basis": "H100 SXM; H200 SXM; B200 SXM; 1,024 accelerators; 700-1000 W TDP range; rack air_or_dlc; heat rejection unknown; water unknown", "source_url": "https://www.datacenterdynamics.com/en/news/e2e-networks-acquires-1024-nvidia-b200-gpu-cluster-for-chennai-data-center", "platform_source_url": "https://www.nvidia.com/en-us/data-center/h100/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 2304.0, "h100e_per_mw": null}, {"name": "NVIDIA Israel-1 AI Supercomputer", "operator": "NVIDIA (built with Dell Technologies)", "country": "Israel", "status": "operational", "gpu_types_raw": "NVIDIA H100 (Dell XE9680)", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_h100_sxm", "platform_models": "H100 SXM", "platform_count": 1.0, "platform_confidence": "A", "accelerator_count": 2048.0, "accelerator_count_basis": "announced", "tdp_w": 700.0, "tdp_w_low": 700.0, "tdp_w_high": 700.0, "tdp_basis": "all matched platforms share 700 W", "accelerator_heat_mw": 1.43, "accelerator_heat_mw_low": 1.43, "accelerator_heat_mw_high": 1.43, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "air_or_dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "B", "consistency": "no IT load to compare", "basis": "H100 SXM; 2,048 accelerators; 700 W TDP; rack air_or_dlc; heat rejection unknown; water unknown", "source_url": "https://aidatacenterindex.com/datacenters/nvidia-israel-1-ai-supercomputer-israel.html", "platform_source_url": "https://www.nvidia.com/en-us/data-center/h100/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 2048.0, "h100e_per_mw": null}, {"name": "AIST ABCI-Q (G-QuAT)", "operator": "AIST", "country": "Japan", "status": "operational", "gpu_types_raw": "NVIDIA H100 SXM", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_h100_sxm", "platform_models": "H100 SXM", "platform_count": 1.0, "platform_confidence": "A", "accelerator_count": 2000.0, "accelerator_count_basis": "announced", "tdp_w": 700.0, "tdp_w_low": 700.0, "tdp_w_high": 700.0, "tdp_basis": "all matched platforms share 700 W", "accelerator_heat_mw": 1.4, "accelerator_heat_mw_low": 1.4, "accelerator_heat_mw_high": 1.4, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "air_or_dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "B", "consistency": "no IT load to compare", "basis": "H100 SXM; 2,000 accelerators; 700 W TDP; rack air_or_dlc; heat rejection unknown; water unknown", "source_url": "https://flopper.io/datacenters/country/Japan", "platform_source_url": "https://www.nvidia.com/en-us/data-center/h100/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 2000.0, "h100e_per_mw": null}, {"name": "HammerHAI (HLRS AI Factory)", "operator": "EuroHPC JU / HLRS", "country": "Germany", "status": "operational", "gpu_types_raw": "NVIDIA B200 (GB200 NVL4)", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_b200;nvidia_gb200", "platform_models": "B200 SXM; GB200", "platform_count": 2.0, "platform_confidence": "A", "accelerator_count": 860.0, "accelerator_count_basis": "announced", "tdp_w": null, "tdp_w_low": 1000.0, "tdp_w_high": 1200.0, "tdp_basis": "mixed platform TDPs (B200 SXM 1000 W, GB200 1200 W)", "accelerator_heat_mw": null, "accelerator_heat_mw_low": 0.86, "accelerator_heat_mw_high": 1.03, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "air_or_dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "B", "consistency": "no IT load to compare", "basis": "B200 SXM; GB200; 860 accelerators; 1000-1200 W TDP range; rack air_or_dlc; heat rejection unknown; water unknown", "source_url": "https://www.hammerhai.eu/system/", "platform_source_url": "https://www.nvidia.com/en-us/data-center/gb200-nvl72/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 1935.0, "h100e_per_mw": null}, {"name": "NLAIF (Dutch AI Factory)", "operator": "AIFNL Foundation (SURF-led)", "country": "Netherlands", "status": "planned", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": 1800.0, "accelerator_count_basis": "announced", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "C", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; 1,800 accelerators; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://aic4nl.nl/en/nieuws/update-nederlandse-ai-fabriek-vraag-nu-al-europese-rekentijd-aan/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 1800.0, "h100e_per_mw": null}, {"name": "Bleeding Edge QRO1 (AI Factory)", "operator": "Bleeding Edge", "country": "Mexico", "status": "operational", "gpu_types_raw": "NVIDIA Blackwell B300", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_b300", "platform_models": "B300", "platform_count": 1.0, "platform_confidence": "C", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": 1400.0, "tdp_w_low": 1400.0, "tdp_w_high": 1400.0, "tdp_basis": "all matched platforms share 1400 W", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": 3.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 3.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 0.6, "rack_cooling": "dlc", "rack_cooling_basis": "site note", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "C", "consistency": "no accelerator heat estimate", "basis": "B300; count unpublished; 1400 W TDP; rack dlc; heat rejection unknown; water unknown", "source_url": "https://www.datacenterdynamics.com/en/news/bleeding-edge-launches-ai-factory-claims-to-be-first-nvidia-blackwell-based-neocloud-in-mexico-and-latin-america/", "platform_source_url": "https://docs.nvidia.com/enterprise-reference-architectures/nvl72-ai-factory/latest/components.html", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 1500, "h100e_per_mw": 500.0}, {"name": "Huawei Cloud Gui'an Data Center (Qixing Lake)", "operator": "Huawei", "country": "China", "status": "operational", "gpu_types_raw": "Ascend 910B; CloudMatrix 384", "gpu_evidence": "gpu_types", "platform_ids": "huawei_ascend_910b;huawei_ascend_910c", "platform_models": "Ascend 910B; Ascend 910C", "platform_count": 2.0, "platform_confidence": "C", "accelerator_count": 4000.0, "accelerator_count_basis": "announced", "tdp_w": null, "tdp_w_low": 400.0, "tdp_w_high": 600.0, "tdp_basis": "mixed platform TDPs (Ascend 910B 400 W, Ascend 910C 600 W)", "accelerator_heat_mw": null, "accelerator_heat_mw_low": 1.6, "accelerator_heat_mw_high": 2.4, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "air_or_dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "C", "consistency": "no IT load to compare", "basis": "Ascend 910B; Ascend 910C; 4,000 accelerators; 400-600 W TDP range; rack air_or_dlc; heat rejection unknown; water unknown", "source_url": "https://www.huawei.com/cn/sustainability/the-latest/stories/green-data-centers-optimal-pue", "platform_source_url": "https://www.huawei.com/en/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 1400.0, "h100e_per_mw": null}, {"name": "Alem.cloud National AI Supercomputer (Alem.AI)", "operator": "NITEC / Ministry of AI & Digital Development (built with Presight/G42)", "country": "Kazakhstan", "status": "operational", "gpu_types_raw": "NVIDIA H200", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_h200_sxm", "platform_models": "H200 SXM", "platform_count": 1.0, "platform_confidence": "A", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": 700.0, "tdp_w_low": 700.0, "tdp_w_high": 700.0, "tdp_basis": "all matched platforms share 700 W", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "air_or_dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "C", "consistency": "no accelerator heat estimate", "basis": "H200 SXM; count unpublished; 700 W TDP; rack air_or_dlc; heat rejection unknown; water unknown", "source_url": "https://astanatimes.com/2025/09/kazakhstans-first-supercomputer-how-it-works-why-it-matters/", "platform_source_url": "https://www.nvidia.com/en-us/data-center/h200/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 1011, "h100e_per_mw": null}, {"name": "NHN Cloud Gwangju National AI Data Center", "operator": "NHN Cloud (with MSIT and Gwangju city)", "country": "South Korea", "status": "operational", "gpu_types_raw": "NVIDIA H100 (plus A100/V100/Graphcore/Sapeon)", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_h100_sxm;nvidia_a100", "platform_models": "H100 SXM; A100", "platform_count": 2.0, "platform_confidence": "A", "accelerator_count": 1000.0, "accelerator_count_basis": "announced", "tdp_w": null, "tdp_w_low": 400.0, "tdp_w_high": 700.0, "tdp_basis": "mixed platform TDPs (H100 SXM 700 W, A100 400 W)", "accelerator_heat_mw": null, "accelerator_heat_mw_low": 0.4, "accelerator_heat_mw_high": 0.7, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "air_or_dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "B", "consistency": "no IT load to compare", "basis": "H100 SXM; A100; 1,000 accelerators; 400-700 W TDP range; rack air_or_dlc; heat rejection unknown; water unknown", "source_url": "https://www.koreajoongangdaily.com/business/nhn-aims-high-with-ai-data-center-powered-by-nvidias-h100-gpus/10647571", "platform_source_url": "https://www.nvidia.com/en-us/data-center/h100/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 1000.0, "h100e_per_mw": null}, {"name": "Gaia AI Factory", "operator": "ACC Cyfronet AGH (EuroHPC)", "country": "Poland", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "notes", "platform_ids": "generic_accelerator", "platform_models": "unspecified accelerator", "platform_count": 1.0, "platform_confidence": "D", "accelerator_count": 1000.0, "accelerator_count_basis": "announced", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "unspecified accelerator has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "platform cooling not resolved", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "unspecified accelerator; 1,000 accelerators; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.cyfronet.pl/en/news/2025/w-ack-cyfronet-agh-powstanie-gaia-ai-factory", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 1000.0, "h100e_per_mw": null}, {"name": "TSUBAME4.0", "operator": "Tokyo Institute of Technology (GSIC)", "country": "Japan", "status": "operational", "gpu_types_raw": "NVIDIA H100 SXM", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_h100_sxm", "platform_models": "H100 SXM", "platform_count": 1.0, "platform_confidence": "A", "accelerator_count": 960.0, "accelerator_count_basis": "announced", "tdp_w": 700.0, "tdp_w_low": 700.0, "tdp_w_high": 700.0, "tdp_basis": "all matched platforms share 700 W", "accelerator_heat_mw": 0.67, "accelerator_heat_mw_low": 0.67, "accelerator_heat_mw_high": 0.67, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "air_or_dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "B", "consistency": "no IT load to compare", "basis": "H100 SXM; 960 accelerators; 700 W TDP; rack air_or_dlc; heat rejection unknown; water unknown", "source_url": "https://epoch.ai/data/gpu_clusters.csv", "platform_source_url": "https://www.nvidia.com/en-us/data-center/h100/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 960.0, "h100e_per_mw": null}, {"name": "MIMER (Sweden AI Factory)", "operator": "EuroHPC JU / Linkoping University", "country": "Sweden", "status": "under_construction", "gpu_types_raw": "NVIDIA GB200 (NVL4)", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_gb200", "platform_models": "GB200", "platform_count": 1.0, "platform_confidence": "A", "accelerator_count": 400.0, "accelerator_count_basis": "announced", "tdp_w": 1200.0, "tdp_w_low": 1200.0, "tdp_w_high": 1200.0, "tdp_basis": "all matched platforms share 1200 W", "accelerator_heat_mw": 0.48, "accelerator_heat_mw_low": 0.48, "accelerator_heat_mw_high": 0.48, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "B", "consistency": "no IT load to compare", "basis": "GB200; 400 accelerators; 1200 W TDP; rack dlc; heat rejection unknown; water unknown", "source_url": "https://www.eurohpc-ju.europa.eu/ai-factories_en", "platform_source_url": "https://www.nvidia.com/en-us/data-center/gb200-nvl72/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 900.0, "h100e_per_mw": null}, {"name": "LG AI Research AEX cluster (LG Science Park)", "operator": "LG AI Research", "country": "South Korea", "status": "operational", "gpu_types_raw": "NVIDIA H100; A100", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_h100_sxm;nvidia_a100", "platform_models": "H100 SXM; A100", "platform_count": 2.0, "platform_confidence": "A", "accelerator_count": 512.0, "accelerator_count_basis": "announced", "tdp_w": null, "tdp_w_low": 400.0, "tdp_w_high": 700.0, "tdp_basis": "mixed platform TDPs (H100 SXM 700 W, A100 400 W)", "accelerator_heat_mw": null, "accelerator_heat_mw_low": 0.2, "accelerator_heat_mw_high": 0.36, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "air_or_dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "B", "consistency": "no IT load to compare", "basis": "H100 SXM; A100; 512 accelerators; 400-700 W TDP range; rack air_or_dlc; heat rejection unknown; water unknown", "source_url": "https://www.businesskorea.co.kr/news/articleView.html?idxno=234996", "platform_source_url": "https://www.nvidia.com/en-us/data-center/h100/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 512.0, "h100e_per_mw": null}, {"name": "Data Vault Pakistan AI Data Center", "operator": "Data Vault Pakistan (with Telenor Pakistan)", "country": "Pakistan", "status": "operational", "gpu_types_raw": "NVIDIA RTX PRO 6000 / A100 / H200 / B200 (mixed)", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_h200_sxm;nvidia_b200;nvidia_a100;nvidia_rtx_pro_6000", "platform_models": "H200 SXM; B200 SXM; A100; RTX PRO 6000", "platform_count": 4.0, "platform_confidence": "B", "accelerator_count": 100.0, "accelerator_count_basis": "announced", "tdp_w": null, "tdp_w_low": 400.0, "tdp_w_high": 1000.0, "tdp_basis": "mixed platform TDPs (H200 SXM 700 W, B200 SXM 1000 W, A100 400 W, RTX PRO 6000 600 W)", "accelerator_heat_mw": null, "accelerator_heat_mw_low": 0.04, "accelerator_heat_mw_high": 0.1, "accelerator_heat_share_pct": null, "it_load_mw": 1.0, "it_load_basis": "published IT load", "cooling_thermal_load_mw": 1.0, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": 0.2, "rack_cooling": "air_or_dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "B", "consistency": "ok", "basis": "H200 SXM; B200 SXM; A100; RTX PRO 6000; 100 accelerators; 400-1000 W TDP range; rack air_or_dlc; heat rejection unknown; water unknown", "source_url": "https://datavault.com.pk", "platform_source_url": "https://www.nvidia.com/en-us/data-center/h200/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 500, "h100e_per_mw": 500.0}, {"name": "PIAST AI Factory", "operator": "PSNC (EuroHPC)", "country": "Poland", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": 450.0, "accelerator_count_basis": "announced", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "C", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; 450 accelerators; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.psnc.pl/piast-ai/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 450.0, "h100e_per_mw": null}, {"name": "KarolAIna Supercomputer (Czech AI Factory CZAI)", "operator": "IT4Innovations (VSB-TUO consortium)", "country": "Czechia", "status": "planned", "gpu_types_raw": "AI-optimized chips (unspecified)", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": 340.0, "accelerator_count_basis": "announced", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "C", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; 340 accelerators; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.it4i.cz/en/about/infoservice/news/the-czech-republic-has-its-own-ai-factory-including-a-new-ai-supercomputer", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 430, "h100e_per_mw": null}, {"name": "Rorqual (Calcul Quebec national DC)", "operator": "Calcul Quebec / Digital Research Alliance of Canada (at ETS for McGill)", "country": "Canada", "status": "operational", "gpu_types_raw": "NVIDIA H100 SXM 80GB", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_h100_sxm", "platform_models": "H100 SXM", "platform_count": 1.0, "platform_confidence": "A", "accelerator_count": 324.0, "accelerator_count_basis": "announced", "tdp_w": 700.0, "tdp_w_low": 700.0, "tdp_w_high": 700.0, "tdp_basis": "all matched platforms share 700 W", "accelerator_heat_mw": 0.23, "accelerator_heat_mw_low": 0.23, "accelerator_heat_mw_high": 0.23, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "air_or_dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "B", "consistency": "no IT load to compare", "basis": "H100 SXM; 324 accelerators; 700 W TDP; rack air_or_dlc; heat rejection unknown; water unknown", "source_url": "https://www.alliancecan.ca/en/services/compute/rorqual", "platform_source_url": "https://www.nvidia.com/en-us/data-center/h100/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 324.0, "h100e_per_mw": null}, {"name": "TamIA (PAICE)", "operator": "Mila + Calcul Quebec (at Universite Laval)", "country": "Canada", "status": "operational", "gpu_types_raw": "NVIDIA H100 (212); H200 (96)", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_h100_sxm;nvidia_h200_sxm", "platform_models": "H100 SXM; H200 SXM", "platform_count": 2.0, "platform_confidence": "A", "accelerator_count": 308.0, "accelerator_count_basis": "announced", "tdp_w": 700.0, "tdp_w_low": 700.0, "tdp_w_high": 700.0, "tdp_basis": "all matched platforms share 700 W", "accelerator_heat_mw": 0.22, "accelerator_heat_mw_low": 0.22, "accelerator_heat_mw_high": 0.22, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "air_or_dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "B", "consistency": "no IT load to compare", "basis": "H100 SXM; H200 SXM; 308 accelerators; 700 W TDP; rack air_or_dlc; heat rejection unknown; water unknown", "source_url": "https://www.calculquebec.ca/en/nouvelle/press-release-ai-computer-cluster-dedicated-to-academic-research-in-canada/", "platform_source_url": "https://www.nvidia.com/en-us/data-center/h100/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 308.0, "h100e_per_mw": null}, {"name": "Fastweb NeXXt AI Factory", "operator": "Fastweb+Vodafone", "country": "Italy", "status": "operational", "gpu_types_raw": "NVIDIA H100", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_h100_sxm", "platform_models": "H100 SXM", "platform_count": 1.0, "platform_confidence": "A", "accelerator_count": 248.0, "accelerator_count_basis": "announced", "tdp_w": 700.0, "tdp_w_low": 700.0, "tdp_w_high": 700.0, "tdp_basis": "all matched platforms share 700 W", "accelerator_heat_mw": 0.17, "accelerator_heat_mw_low": 0.17, "accelerator_heat_mw_high": 0.17, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "air_or_dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "B", "consistency": "no IT load to compare", "basis": "H100 SXM; 248 accelerators; 700 W TDP; rack air_or_dlc; heat rejection unknown; water unknown", "source_url": "https://www.datacenterdynamics.com/en/news/fastweb-launches-nvidia-dgx-superpod-supercomputer-in-italy/", "platform_source_url": "https://www.nvidia.com/en-us/data-center/h100/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 248.0, "h100e_per_mw": null}, {"name": "Killarney (PAICE)", "operator": "Vector Institute + SciNet (at University of Toronto)", "country": "Canada", "status": "operational", "gpu_types_raw": "NVIDIA L40S (672); H100 SXM (80)", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_h100_sxm;nvidia_l40s", "platform_models": "H100 SXM; L40S", "platform_count": 2.0, "platform_confidence": "A", "accelerator_count": 752.0, "accelerator_count_basis": "announced", "tdp_w": null, "tdp_w_low": 350.0, "tdp_w_high": 700.0, "tdp_basis": "mixed platform TDPs (H100 SXM 700 W, L40S 350 W)", "accelerator_heat_mw": null, "accelerator_heat_mw_low": 0.26, "accelerator_heat_mw_high": 0.53, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "air_or_dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "B", "consistency": "no IT load to compare", "basis": "H100 SXM; L40S; 752 accelerators; 350-700 W TDP range; rack air_or_dlc; heat rejection unknown; water unknown", "source_url": "https://www.alliancecan.ca/en/services/compute/killarney", "platform_source_url": "https://www.nvidia.com/en-us/data-center/h100/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 208.0, "h100e_per_mw": null}, {"name": "Vulcan (PAICE)", "operator": "Amii + University of Alberta", "country": "Canada", "status": "operational", "gpu_types_raw": "NVIDIA L40S", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_l40s", "platform_models": "L40S", "platform_count": 1.0, "platform_confidence": "A", "accelerator_count": 820.0, "accelerator_count_basis": "announced", "tdp_w": 350.0, "tdp_w_low": 350.0, "tdp_w_high": 350.0, "tdp_basis": "all matched platforms share 350 W", "accelerator_heat_mw": 0.29, "accelerator_heat_mw_low": 0.29, "accelerator_heat_mw_high": 0.29, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "air", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "B", "consistency": "no IT load to compare", "basis": "L40S; 820 accelerators; 350 W TDP; rack air; heat rejection unknown; water unknown", "source_url": "https://www.alliancecan.ca/en/services/compute/vulcan", "platform_source_url": "https://www.nvidia.com/en-us/data-center/l40s/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 156.0, "h100e_per_mw": null}, {"name": "Serbian National AI Platform (SAIFA host)", "operator": "Office for IT and eGovernment (Government of Serbia)", "country": "Serbia", "status": "operational", "gpu_types_raw": "NVIDIA DGX A100 (32 GPUs) + DGX H200 (48 GPUs)", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_h200_sxm;nvidia_a100", "platform_models": "H200 SXM; A100", "platform_count": 2.0, "platform_confidence": "A", "accelerator_count": 80.0, "accelerator_count_basis": "announced", "tdp_w": null, "tdp_w_low": 400.0, "tdp_w_high": 700.0, "tdp_basis": "mixed platform TDPs (H200 SXM 700 W, A100 400 W)", "accelerator_heat_mw": null, "accelerator_heat_mw_low": 0.03, "accelerator_heat_mw_high": 0.06, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "air_or_dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "B", "consistency": "no IT load to compare", "basis": "H200 SXM; A100; 80 accelerators; 400-700 W TDP range; rack air_or_dlc; heat rejection unknown; water unknown", "source_url": "https://www.ite.gov.rs/tekst/en/35/national-platform-for-artificial-intelligence-ai.php", "platform_source_url": "https://www.nvidia.com/en-us/data-center/h200/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 58.0, "h100e_per_mw": null}, {"name": "ARF / ARF-ACC (TRUBA National Supercomputing)", "operator": "TUBITAK ULAKBIM (TRUBA)", "country": "Turkey", "status": "operational", "gpu_types_raw": "Mix incl. NVIDIA A100 (72), H100 (24), P100/V100; 80k+ CPU cores", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_h100_sxm;nvidia_a100", "platform_models": "H100 SXM; A100", "platform_count": 2.0, "platform_confidence": "A", "accelerator_count": 504.0, "accelerator_count_basis": "announced", "tdp_w": null, "tdp_w_low": 400.0, "tdp_w_high": 700.0, "tdp_basis": "mixed platform TDPs (H100 SXM 700 W, A100 400 W)", "accelerator_heat_mw": null, "accelerator_heat_mw_low": 0.2, "accelerator_heat_mw_high": 0.35, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "air_or_dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "B", "consistency": "no IT load to compare", "basis": "H100 SXM; A100; 504 accelerators; 400-700 W TDP range; rack air_or_dlc; heat rejection unknown; water unknown", "source_url": "https://ulakbim.tubitak.gov.tr/en/tbmm-artificial-intelligence-research-commission-visits-tubitak-ulakbimi-turkeys-supercomputer-infrastructure-under-scrutiny/", "platform_source_url": "https://www.nvidia.com/en-us/data-center/h100/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": 3, "h100e_per_mw": null}, {"name": "Fairwater AI Datacenter (Mount Pleasant)", "operator": "Microsoft", "country": "United States", "status": "partially_operational", "gpu_types_raw": "NVIDIA Blackwell-class (GB200/GB300)", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_gb200;nvidia_gb300", "platform_models": "GB200; GB300", "platform_count": 2.0, "platform_confidence": "C", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": 1200.0, "tdp_w_high": 1400.0, "tdp_basis": "mixed platform TDPs (GB200 1200 W, GB300 1400 W)", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.17, "pue_basis": "FY25 fleet", "cooling_electric_mw": null, "rack_cooling": "dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.27 L/kWh (FY25 fleet); not site-specific", "water_dependency": "moderate", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "C", "consistency": "no accelerator heat estimate", "basis": "GB200; GB300; count unpublished; 1200-1400 W TDP range; rack dlc; heat rejection hybrid; water moderate", "source_url": "https://blogs.microsoft.com/blog/2025/09/18/inside-the-worlds-most-powerful-ai-datacenter/", "platform_source_url": "https://www.nvidia.com/en-us/data-center/gb200-nvl72/", "cooling_overhead_pct": 16.999999999999993, "pue_disclosed": true, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "Google Pryor (Mayes County)", "operator": "Google", "country": "United States", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "notes", "platform_ids": "google_tpu_generic", "platform_models": "unspecified Google TPU", "platform_count": 1.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "unspecified Google TPU has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.09, "pue_basis": "2025 fleet", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "platform cooling not resolved", "heat_rejection": "evaporative", "heat_rejection_basis": "operator fleet profile: evaporative heat rejection, WUE 1.02 L/kWh (2025 fleet, derived from consumption); not site-specific", "water_dependency": "high", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "unspecified Google TPU; count unpublished; TDP unresolved; rack unknown; heat rejection evaporative; water high", "source_url": "https://datacenters.google/locations/oklahoma", "platform_source_url": "https://cloud.google.com/tpu/docs/system-architecture-tpu-vm", "cooling_overhead_pct": 9.000000000000007, "pue_disclosed": true, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "Google Loudoun County (Ashburn)", "operator": "Google", "country": "United States", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "notes", "platform_ids": "google_tpu_generic", "platform_models": "unspecified Google TPU", "platform_count": 1.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "unspecified Google TPU has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.09, "pue_basis": "2025 fleet", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "platform cooling not resolved", "heat_rejection": "evaporative", "heat_rejection_basis": "operator fleet profile: evaporative heat rejection, WUE 1.02 L/kWh (2025 fleet, derived from consumption); not site-specific", "water_dependency": "high", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "unspecified Google TPU; count unpublished; TDP unresolved; rack unknown; heat rejection evaporative; water high", "source_url": "https://datacenters.google/locations/", "platform_source_url": "https://cloud.google.com/tpu/docs/system-architecture-tpu-vm", "cooling_overhead_pct": 9.000000000000007, "pue_disclosed": true, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "Google Lenoir", "operator": "Google", "country": "United States", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "notes", "platform_ids": "google_tpu_generic", "platform_models": "unspecified Google TPU", "platform_count": 1.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "unspecified Google TPU has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.09, "pue_basis": "2025 fleet", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "platform cooling not resolved", "heat_rejection": "evaporative", "heat_rejection_basis": "operator fleet profile: evaporative heat rejection, WUE 1.02 L/kWh (2025 fleet, derived from consumption); not site-specific", "water_dependency": "high", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "unspecified Google TPU; count unpublished; TDP unresolved; rack unknown; heat rejection evaporative; water high", "source_url": "https://datacenters.google/locations/", "platform_source_url": "https://cloud.google.com/tpu/docs/system-architecture-tpu-vm", "cooling_overhead_pct": 9.000000000000007, "pue_disclosed": true, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "Google West Memphis", "operator": "Google", "country": "United States", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.09, "pue_basis": "2025 fleet", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "evaporative", "heat_rejection_basis": "operator fleet profile: evaporative heat rejection, WUE 1.02 L/kWh (2025 fleet, derived from consumption); not site-specific", "water_dependency": "high", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection evaporative; water high", "source_url": "https://www.arkansasedc.com/news-events/newsroom/detail/2025/10/02/google-locating-new-data-center-in-west-memphis--arkansas-with-multi-billion-dollar-investment", "platform_source_url": "", "cooling_overhead_pct": 9.000000000000007, "pue_disclosed": true, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "Meta Prineville", "operator": "Meta", "country": "United States", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.08, "pue_basis": "FY2024 fleet", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.19 L/kWh (FY2024 fleet, withdrawal basis); not site-specific", "water_dependency": "low", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection hybrid; water low", "source_url": "https://dcmap.us/companies/meta/", "platform_source_url": "", "cooling_overhead_pct": 8.000000000000007, "pue_disclosed": true, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "Lambda DFW-04 (Aligned)", "operator": "Lambda (at Aligned DFW-04)", "country": "United States", "status": "planned", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "dlc", "rack_cooling_basis": "site note", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack dlc; heat rejection unknown; water unknown", "source_url": "https://aligneddc.com/press-release/aligned-and-lambda-partner-to-power-next-generation-ai-infrastructure-6/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "Stargate UK - Cobalt Park", "operator": "Nscale / OpenAI / NVIDIA", "country": "United Kingdom", "status": "planned", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://openai.com/index/introducing-stargate-uk/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "IPAI Heilbronn", "operator": "IPAI Konsortium (State of Baden-Wurttemberg / Schwarz Foundation)", "country": "Germany", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.mvrdv.com/news/4775/german-chancellor-friedrich-merz-groundbreaking-ipai-campus", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "Schwarz Digits AI Data Centre Lubbenau", "operator": "Schwarz Digits", "country": "Germany", "status": "planned", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.smartcountry.berlin/en/newsblog/details/schwarz-digits-is-building-one-of-europe's-most-modern-data-centres-in-brandenburg.html", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "AWS Aragon AI Campus", "operator": "Amazon Web Services", "country": "Spain", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.14, "pue_basis": "2025 fleet", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.12 L/kWh (2025 fleet); not site-specific", "water_dependency": "low", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection hybrid; water low", "source_url": "https://www.reuters.com/business/retail-consumer/amazon-invest-additional-21-billion-spain-data-centres-ai-2026-03-02/", "platform_source_url": "", "cooling_overhead_pct": 13.99999999999999, "pue_disclosed": true, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "HUMAIN Dammam", "operator": "HUMAIN (PIF) / NVIDIA", "country": "Saudi Arabia", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "notes", "platform_ids": "nvidia_generic", "platform_models": "unspecified NVIDIA accelerator", "platform_count": 1.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "unspecified NVIDIA accelerator has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "platform cooling not resolved", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "unspecified NVIDIA accelerator; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.reuters.com/world/middle-east/saudis-humain-launch-data-centers-with-us-chips-early-2026-bloomberg-news-2025-08-25/", "platform_source_url": "https://www.nvidia.com/en-us/data-center/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "China Mobile Hohhot Intelligent Computing Center", "operator": "China Mobile", "country": "China", "status": "operational", "gpu_types_raw": "GPU (incl. domestic accelerators)", "gpu_evidence": "gpu_types", "platform_ids": "generic_accelerator", "platform_models": "unspecified accelerator", "platform_count": 1.0, "platform_confidence": "D", "accelerator_count": 20000.0, "accelerator_count_basis": "announced", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "unspecified accelerator has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "platform cooling not resolved", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "unspecified accelerator; 20,000 accelerators; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.scmp.com/business/article/3328842/china-mobile-aims-triple-ai-computing-power-using-homegrown-chips-2028", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "iFlytek Feixing Intelligent Computing Platform", "operator": "iFlytek (with Huawei)", "country": "China", "status": "operational", "gpu_types_raw": "Ascend 910B / 910C", "gpu_evidence": "gpu_types", "platform_ids": "huawei_ascend_910b;huawei_ascend_910c", "platform_models": "Ascend 910B; Ascend 910C", "platform_count": 2.0, "platform_confidence": "C", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": 400.0, "tdp_w_high": 600.0, "tdp_basis": "mixed platform TDPs (Ascend 910B 400 W, Ascend 910C 600 W)", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "air_or_dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "C", "consistency": "no accelerator heat estimate", "basis": "Ascend 910B; Ascend 910C; count unpublished; 400-600 W TDP range; rack air_or_dlc; heat rejection unknown; water unknown", "source_url": "https://www.scmp.com/tech/big-tech/article/3268305/chinese-ai-firm-iflytek-says-its-llms-are-trained-completely-huawei-platform", "platform_source_url": "https://www.huawei.com/en/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "Alibaba Ulanqab Data Center", "operator": "Alibaba Cloud", "country": "China", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://baxtel.com/campus/alibaba-ulanqab-campus", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "Alibaba Heyuan (Yuancheng) Data Center", "operator": "Alibaba Cloud", "country": "China", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.datacenterdynamics.com/en/news/fire-breaks-out-at-alibaba-cloud-data-center-construction-site", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "Kuaishou Smart Cloud Data Center Ulanqab", "operator": "Kuaishou", "country": "China", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://baxtel.com/data-center/alibaba-ulanqab-a", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "Tencent Tianjin Data Center", "operator": "Tencent", "country": "China", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.idcnova.com/news/China-Data-Center-Tour-Tencent-Tianjin-Database-757", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "Tencent Qingyuan Cloud Computing Data Center", "operator": "Tencent", "country": "China", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.odcc.org.cn/auth/v-1482993351423057921.html", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "Tencent Gui'an Qixing Data Center", "operator": "Tencent", "country": "China", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://english.guiyang.gov.cn/dsjw/2023-12/26/c_952500.htm", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "Baidu Cloud Computing (Yangquan) Center", "operator": "Baidu", "country": "China", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://baike.baidu.com/item/%E7%99%BE%E5%BA%A6%E4%BA%91%E8%AE%A1%E7%AE%97%EF%BC%88%E9%98%B3%E6%B3%89%EF%BC%89%E4%B8%AD%E5%BF%83/76139", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "SenseTime Shanghai Lingang AIDC", "operator": "SenseTime", "country": "China", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "notes", "platform_ids": "nvidia_a100;nvidia_h800", "platform_models": "A100; H800", "platform_count": 2.0, "platform_confidence": "C", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": 400.0, "tdp_w_high": 700.0, "tdp_basis": "mixed platform TDPs (A100 400 W, H800 700 W)", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "air_or_dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "C", "consistency": "no accelerator heat estimate", "basis": "A100; H800; count unpublished; 400-700 W TDP range; rack air_or_dlc; heat rejection unknown; water unknown", "source_url": "https://kjc.shlingang.com/kjc/xwzxs/yqxw/202410/t20241012_32536.shtml", "platform_source_url": "https://www.nvidia.com/en-us/data-center/a100/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "China Telecom Cloud Computing Guizhou Information Park", "operator": "China Telecom", "country": "China", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.chinatelecom.com.cn/ct/news/yunjisuanjisuanli/154887.html", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "China Telecom Zhongwei Computing Hub Data Center", "operator": "China Telecom Ningxia", "country": "China", "status": "operational", "gpu_types_raw": "Domestic heterogeneous (Ascend + others)", "gpu_evidence": "gpu_types", "platform_ids": "huawei_ascend_generic", "platform_models": "unspecified Ascend", "platform_count": 1.0, "platform_confidence": "D", "accelerator_count": 30000.0, "accelerator_count_basis": "announced", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "unspecified Ascend has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "platform cooling not resolved", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "unspecified Ascend; 30,000 accelerators; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.news.cn/politics/20260317/7b4eb07c97554dada8ad61b69a1aeee7/c.html", "platform_source_url": "https://www.huawei.com/en/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "Chengdu Intelligent Computing Center", "operator": "Chengdu Hi-tech Zone with Huawei", "country": "China", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "notes", "platform_ids": "huawei_ascend_generic", "platform_models": "unspecified Ascend", "platform_count": 1.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "unspecified Ascend has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "platform cooling not resolved", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "unspecified Ascend; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.sc.chinanews.com.cn/bwbd/2022-05-12/167035.html", "platform_source_url": "https://www.huawei.com/en/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "Wuhan Artificial Intelligence Computing Center", "operator": "Hubei S&T Investment Group + Huawei", "country": "China", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "notes", "platform_ids": "huawei_ascend_generic", "platform_models": "unspecified Ascend", "platform_count": 1.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "unspecified Ascend has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "platform cooling not resolved", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "unspecified Ascend; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.wuhan.gov.cn/sy/whyw/202510/t20251028_2666958.html", "platform_source_url": "https://www.huawei.com/en/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "ByteDance AI Data Center (Guangling County, Datong)", "operator": "ByteDance / Volcano Engine", "country": "China", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.datacenterdynamics.com/en/news/bytedance-takes-up-one-fifth-of-chinas-data-center-capacity", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "Microsoft Malaysia West", "operator": "Microsoft", "country": "Malaysia", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.17, "pue_basis": "FY25 fleet", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.27 L/kWh (FY25 fleet); not site-specific", "water_dependency": "moderate", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection hybrid; water moderate", "source_url": "https://news.microsoft.com/source/asia/features/microsoft-announces-its-first-cloud-region-in-malaysia-empowering-more-malaysian-organizations-to-accelerate-ai-innovation/", "platform_source_url": "", "cooling_overhead_pct": 16.999999999999993, "pue_disclosed": true, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "AWS Asia Pacific (Malaysia) Region", "operator": "Amazon Web Services", "country": "Malaysia", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.14, "pue_basis": "2025 fleet", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.12 L/kWh (2025 fleet); not site-specific", "water_dependency": "low", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection hybrid; water low", "source_url": "https://aws.amazon.com/blogs/aws/now-open-aws-asia-pacific-malaysia-region/", "platform_source_url": "", "cooling_overhead_pct": 13.99999999999999, "pue_disclosed": true, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "Google Data Center & Cloud Region (Elmina Business Park)", "operator": "Google", "country": "Malaysia", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.09, "pue_basis": "2025 fleet", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "evaporative", "heat_rejection_basis": "operator fleet profile: evaporative heat rejection, WUE 1.02 L/kWh (2025 fleet, derived from consumption); not site-specific", "water_dependency": "high", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection evaporative; water high", "source_url": "https://www.googlecloudpresscorner.com/2024-05-30-Advancing-Malaysia-Together-Google-Announces-US-2-Billion-Investment-in-Malaysia,-Including-First-Google-Data-Center-and-Google-Cloud-Region", "platform_source_url": "", "cooling_overhead_pct": 9.000000000000007, "pue_disclosed": true, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "Oracle Malaysia West 2 (ap-kulai-2)", "operator": "Oracle", "country": "Malaysia", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://docs.oracle.com/iaas/releasenotes/oci/new-region-malaya-2.htm", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "ZDATA GP3", "operator": "ZDATA Technologies", "country": "Malaysia", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://w.media/zdata-seeks-us-500-million-loan-for-johor-data-center-reports/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "Basis Bay Cyberjaya DC2", "operator": "Basis Bay (JV with STT GDC)", "country": "Malaysia", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://basisbay.com/data-centres/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "Google Inzai Data Center", "operator": "Google", "country": "Japan", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.09, "pue_basis": "2025 fleet", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "evaporative", "heat_rejection_basis": "operator fleet profile: evaporative heat rejection, WUE 1.02 L/kWh (2025 fleet, derived from consumption); not site-specific", "water_dependency": "high", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection evaporative; water high", "source_url": "https://www.datacenterdynamics.com/en/news/google-signs-15mw-virtual-ppa-with-jera-for-data-center-in-inzai-japan/", "platform_source_url": "", "cooling_overhead_pct": 9.000000000000007, "pue_disclosed": true, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "KISTI National Supercomputing Center (HANGANG No.6)", "operator": "KISTI (Ministry of Science and ICT)", "country": "South Korea", "status": "operational", "gpu_types_raw": "NVIDIA H200/B200-class (planned)", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_h200_sxm;nvidia_b200", "platform_models": "H200 SXM; B200 SXM", "platform_count": 2.0, "platform_confidence": "A", "accelerator_count": 8000.0, "accelerator_count_basis": "announced", "tdp_w": null, "tdp_w_low": 700.0, "tdp_w_high": 1000.0, "tdp_basis": "mixed platform TDPs (H200 SXM 700 W, B200 SXM 1000 W)", "accelerator_heat_mw": null, "accelerator_heat_mw_low": 5.6, "accelerator_heat_mw_high": 8.0, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "air_or_dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "B", "consistency": "no IT load to compare", "basis": "H200 SXM; B200 SXM; 8,000 accelerators; 700-1000 W TDP range; rack air_or_dlc; heat rejection unknown; water unknown", "source_url": "https://www.korea.kr/news/policyNewsView.do?newsId=148939678", "platform_source_url": "https://www.nvidia.com/en-us/data-center/h200/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "CoreWeave London Docklands (Global Switch)", "operator": "CoreWeave", "country": "United Kingdom", "status": "operational", "gpu_types_raw": "NVIDIA H100; H200", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_h100_sxm;nvidia_h200_sxm", "platform_models": "H100 SXM; H200 SXM", "platform_count": 2.0, "platform_confidence": "A", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": 700.0, "tdp_w_low": 700.0, "tdp_w_high": 700.0, "tdp_basis": "all matched platforms share 700 W", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "air_or_dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "C", "consistency": "no accelerator heat estimate", "basis": "H100 SXM; H200 SXM; count unpublished; 700 W TDP; rack air_or_dlc; heat rejection unknown; water unknown", "source_url": "https://investors.coreweave.com/news/news-details/2025/CoreWeave-Announces-Two-Initial-Data-Centers-Hosting-NVIDIA-Hopper-GPUs-Now-Operational-in-the-United-Kingdom-Accelerating-AI-Infrastructure/default.aspx", "platform_source_url": "https://www.nvidia.com/en-us/data-center/h100/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "Microsoft Acton (UK South expansion)", "operator": "Microsoft", "country": "United Kingdom", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.17, "pue_basis": "FY25 fleet", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.27 L/kWh (FY25 fleet); not site-specific", "water_dependency": "moderate", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection hybrid; water moderate", "source_url": "https://ukstories.microsoft.com/features/building-the-foundations-of-the-uks-intelligence-economy/", "platform_source_url": "", "cooling_overhead_pct": 16.999999999999993, "pue_disclosed": true, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "Blue Swan Bavaria AI Gigafactory (candidate)", "operator": "Blue Swan consortium (Bayern KI)", "country": "Germany", "status": "planned", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://beckmann.ai/en/ai-economy/2026-07/eu-tender-seven-ai-gigafactories", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "Alice Recoque (AI2F / TGCC)", "operator": "CEA (EuroHPC)", "country": "France", "status": "under_construction", "gpu_types_raw": "AMD Instinct MI430X", "gpu_evidence": "gpu_types", "platform_ids": "amd_mi430x", "platform_models": "MI430X", "platform_count": 1.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "MI430X has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "MI430X; count unpublished; TDP unresolved; rack dlc; heat rejection unknown; water unknown", "source_url": "https://www-hpc.cea.fr/en/AliceRecoque.html", "platform_source_url": "https://www.amd.com/en/products/accelerators/instinct.html", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "Microsoft Narvik (Norway AI expansion)", "operator": "Microsoft", "country": "Norway", "status": "planned", "gpu_types_raw": "NVIDIA Vera Rubin", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_vera_rubin", "platform_models": "Vera Rubin VR200", "platform_count": 1.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "Vera Rubin VR200 has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.17, "pue_basis": "FY25 fleet", "cooling_electric_mw": null, "rack_cooling": "dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.27 L/kWh (FY25 fleet); not site-specific", "water_dependency": "moderate", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "Vera Rubin VR200; count unpublished; TDP unresolved; rack dlc; heat rejection hybrid; water moderate", "source_url": "https://epoch.ai/data/ai-data-centers", "platform_source_url": "https://www.nvidia.com/en-us/data-center/vera-rubin/", "cooling_overhead_pct": 16.999999999999993, "pue_disclosed": true, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "BSC AI Factory Barcelona (MareNostrum)", "operator": "Barcelona Supercomputing Center (EuroHPC)", "country": "Spain", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://digital-strategy.ec.europa.eu/en/policies/ai-factories", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "Leonardo / IT4LIA AI Factory (CINECA)", "operator": "CINECA (EuroHPC)", "country": "Italy", "status": "operational", "gpu_types_raw": "NVIDIA A100; GB200 (LISA partition)", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_gb200;nvidia_a100", "platform_models": "GB200; A100", "platform_count": 2.0, "platform_confidence": "A", "accelerator_count": 14000.0, "accelerator_count_basis": "announced", "tdp_w": null, "tdp_w_low": 400.0, "tdp_w_high": 1200.0, "tdp_basis": "mixed platform TDPs (GB200 1200 W, A100 400 W)", "accelerator_heat_mw": null, "accelerator_heat_mw_low": 5.6, "accelerator_heat_mw_high": 16.8, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "hybrid", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "B", "consistency": "no IT load to compare", "basis": "GB200; A100; 14,000 accelerators; 400-1200 W TDP range; rack hybrid; heat rejection unknown; water unknown", "source_url": "https://www.tomshw.it/business/nexxt-ai-factory-il-supercomputer-italiano-guadagna-nuovo-hardware-nvidia", "platform_source_url": "https://www.nvidia.com/en-us/data-center/gb200-nvl72/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "Pharos / DAEDALUS AI Factory", "operator": "GRNET (EuroHPC)", "country": "Greece", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.hpcwire.com/off-the-wire/eurohpc-ju-signs-procurement-contract-for-daedalus-supercomputer/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "Swiss AI Platform", "operator": "Swisscom", "country": "Switzerland", "status": "operational", "gpu_types_raw": "NVIDIA DGX SuperPOD (H100-class)", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_h100_sxm", "platform_models": "H100 SXM", "platform_count": 1.0, "platform_confidence": "A", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": 700.0, "tdp_w_low": 700.0, "tdp_w_high": 700.0, "tdp_basis": "all matched platforms share 700 W", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "air_or_dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "C", "consistency": "no accelerator heat estimate", "basis": "H100 SXM; count unpublished; 700 W TDP; rack air_or_dlc; heat rejection unknown; water unknown", "source_url": "https://www.swisscom.ch/en/about/news/2024/11/28-ai-platform.html", "platform_source_url": "https://www.nvidia.com/en-us/data-center/h100/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "Microsoft-G42 200MW UAE Expansion (via Khazna)", "operator": "Khazna Data Centers (G42) for Microsoft Azure", "country": "United Arab Emirates", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.17, "pue_basis": "FY25 fleet", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.27 L/kWh (FY25 fleet); not site-specific", "water_dependency": "moderate", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection hybrid; water moderate", "source_url": "https://www.wam.ae/en/article/bmkc5tz-microsoft-g42-accelerate-uaes-digital-future-with", "platform_source_url": "", "cooling_overhead_pct": 16.999999999999993, "pue_disclosed": true, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "Core42 Abu Dhabi Sovereign AI Cluster (DGX SuperPOD)", "operator": "Core42 (G42)", "country": "United Arab Emirates", "status": "operational", "gpu_types_raw": "NVIDIA DGX H100 (SuperPOD)", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_h100_sxm", "platform_models": "H100 SXM", "platform_count": 1.0, "platform_confidence": "A", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": 700.0, "tdp_w_low": 700.0, "tdp_w_high": 700.0, "tdp_basis": "all matched platforms share 700 W", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "air_or_dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "C", "consistency": "no accelerator heat estimate", "basis": "H100 SXM; count unpublished; 700 W TDP; rack air_or_dlc; heat rejection unknown; water unknown", "source_url": "https://www.top500.org/site/51056/", "platform_source_url": "https://www.nvidia.com/en-us/data-center/h100/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "HUMAIN-AWS AI Zone Riyadh", "operator": "HUMAIN (PIF) + AWS", "country": "Saudi Arabia", "status": "planned", "gpu_types_raw": "NVIDIA GB300; AWS Trainium (mixed)", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_gb300;aws_trainium_generic", "platform_models": "GB300; Trainium unspecified", "platform_count": 2.0, "platform_confidence": "D", "accelerator_count": 150000.0, "accelerator_count_basis": "announced", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "Trainium unspecified has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.14, "pue_basis": "2025 fleet", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "platform cooling not resolved", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.12 L/kWh (2025 fleet); not site-specific", "water_dependency": "low", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "GB300; Trainium unspecified; 150,000 accelerators; TDP unresolved; rack unknown; heat rejection hybrid; water low", "source_url": "https://press.aboutamazon.com/2025/11/aws-and-humain-expand-partnership-with-nvidia-ai-infrastructure-and-aws-ai-chip-deal-to-drive-global-ai-innovation", "platform_source_url": "https://docs.nvidia.com/enterprise-reference-architectures/nvl72-ai-factory/latest/components.html", "cooling_overhead_pct": 13.99999999999999, "pue_disclosed": true, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "DataVolt Riyadh AI Data Center (MODON)", "operator": "DataVolt", "country": "Saudi Arabia", "status": "planned", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://data-volt.com/wp-content/uploads/2025/03/DataVolt-x-MODON-Press-Release.pdf", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "Alibaba Cloud Riyadh Region (SCCC)", "operator": "SCCC (Alibaba Cloud JV with stc)", "country": "Saudi Arabia", "status": "operational", "gpu_types_raw": "NVIDIA L20; H20", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_h20;nvidia_l20", "platform_models": "H20; L20", "platform_count": 2.0, "platform_confidence": "C", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": 275.0, "tdp_w_high": 400.0, "tdp_basis": "mixed platform TDPs (H20 400 W, L20 275 W)", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "air", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "C", "consistency": "no accelerator heat estimate", "basis": "H20; L20; count unpublished; 275-400 W TDP range; rack air; heat rejection unknown; water unknown", "source_url": "https://www.stc.com.sa/en/business/digital-portfolio/cloud/sccc.html", "platform_source_url": "https://www.nvidia.com/en-us/data-center/h100/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "Ooredoo Sovereign AI Cloud Qatar", "operator": "Ooredoo (infrastructure by Syntys)", "country": "Qatar", "status": "operational", "gpu_types_raw": "NVIDIA Hopper (H100/H200)", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_h100_sxm;nvidia_h200_sxm", "platform_models": "H100 SXM; H200 SXM", "platform_count": 2.0, "platform_confidence": "A", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": 700.0, "tdp_w_low": 700.0, "tdp_w_high": 700.0, "tdp_basis": "all matched platforms share 700 W", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "air_or_dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "C", "consistency": "no accelerator heat estimate", "basis": "H100 SXM; H200 SXM; count unpublished; 700 W TDP; rack air_or_dlc; heat rejection unknown; water unknown", "source_url": "https://www.ooredoo.qa/web/en/press-release/ooredoo-deploys-nvidia-accelerated-computing-in-qatar-ushers-in-the-countrys-next-wave-of-innovation", "platform_source_url": "https://www.nvidia.com/en-us/data-center/h100/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "AWS Middle East (Bahrain) Region", "operator": "Amazon Web Services", "country": "Bahrain", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.14, "pue_basis": "2025 fleet", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.12 L/kWh (2025 fleet); not site-specific", "water_dependency": "low", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection hybrid; water low", "source_url": "https://aws.amazon.com/about-aws/global-infrastructure/regions_az/", "platform_source_url": "", "cooling_overhead_pct": 13.99999999999999, "pue_disclosed": true, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "Microsoft Mexico Central (Queretaro region)", "operator": "Microsoft", "country": "Mexico", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.17, "pue_basis": "FY25 fleet", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.27 L/kWh (FY25 fleet); not site-specific", "water_dependency": "moderate", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection hybrid; water moderate", "source_url": "https://www.microsoft.com/en-us/microsoft-cloud/blog/2024/10/08/how-mexico-is-pioneering-ai-innovation-for-a-global-future/", "platform_source_url": "", "cooling_overhead_pct": 16.999999999999993, "pue_disclosed": true, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "Google Quilicura Data Center", "operator": "Google", "country": "Chile", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.09, "pue_basis": "2025 fleet", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "evaporative", "heat_rejection_basis": "operator fleet profile: evaporative heat rejection, WUE 1.02 L/kWh (2025 fleet, derived from consumption); not site-specific", "water_dependency": "high", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection evaporative; water high", "source_url": "https://datacenters.google/locations/quilicura-chile", "platform_source_url": "", "cooling_overhead_pct": 9.000000000000007, "pue_disclosed": true, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "Google Canelones Data Center (Project Teros)", "operator": "Google", "country": "Uruguay", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.09, "pue_basis": "2025 fleet", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "dry_closed_loop", "heat_rejection_basis": "site note", "water_dependency": "negligible", "water_l_per_year": 0.0, "water_mgal_per_year": 0.0, "water_estimate_basis": "site note states no operational water use; operator fleet WUE not applied", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection dry_closed_loop; water negligible", "source_url": "https://www.datacenterdynamics.com/en/news/google-breaks-ground-on-uruguay-data-center", "platform_source_url": "", "cooling_overhead_pct": 9.000000000000007, "pue_disclosed": true, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "Antel AI Data Center", "operator": "Antel (state telecom)", "country": "Uruguay", "status": "planned", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://econosur.org/insights/uruguay/uruguay-digital-bet", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "TELUS Sovereign AI Factory Rimouski", "operator": "TELUS", "country": "Canada", "status": "operational", "gpu_types_raw": "NVIDIA H200 SXM5 141GB", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_h200_sxm", "platform_models": "H200 SXM", "platform_count": 1.0, "platform_confidence": "A", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": 700.0, "tdp_w_low": 700.0, "tdp_w_high": 700.0, "tdp_basis": "all matched platforms share 700 W", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "air_or_dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "C", "consistency": "no accelerator heat estimate", "basis": "H200 SXM; count unpublished; 700 W TDP; rack air_or_dlc; heat rejection unknown; water unknown", "source_url": "https://www.telus.com/en/about/news-and-events/media-releases/telus-opens-canadas-first-fully-sovereign-ai-factory", "platform_source_url": "https://www.nvidia.com/en-us/data-center/h200/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "TELUS Kamloops AI Factory", "operator": "TELUS (with Westbank)", "country": "Canada", "status": "under_construction", "gpu_types_raw": "NVIDIA Grace Blackwell & Vera Rubin (planned)", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_vera_rubin;nvidia_blackwell_generic", "platform_models": "Vera Rubin VR200; Blackwell unspecified", "platform_count": 2.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "Vera Rubin VR200 has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "air_or_dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "Vera Rubin VR200; Blackwell unspecified; count unpublished; TDP unresolved; rack air_or_dlc; heat rejection unknown; water unknown", "source_url": "https://www.telus.com/en/about/news-and-events/media-releases/TELUS-and-Government-of-Canada-advance-work-to-scale-Canadas-sovereign-AI-infrastructure", "platform_source_url": "https://www.nvidia.com/en-us/data-center/vera-rubin/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "TELUS Vancouver M3 AI Factory", "operator": "TELUS (with Westbank)", "country": "Canada", "status": "under_construction", "gpu_types_raw": "NVIDIA Grace Blackwell & Vera Rubin (planned)", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_vera_rubin;nvidia_blackwell_generic", "platform_models": "Vera Rubin VR200; Blackwell unspecified", "platform_count": 2.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "Vera Rubin VR200 has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "air_or_dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "Vera Rubin VR200; Blackwell unspecified; count unpublished; TDP unresolved; rack air_or_dlc; heat rejection unknown; water unknown", "source_url": "https://www.telus.com/en/about/news-and-events/media-releases/TELUS-and-Government-of-Canada-advance-work-to-scale-Canadas-sovereign-AI-infrastructure", "platform_source_url": "https://www.nvidia.com/en-us/data-center/vera-rubin/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "TELUS Vancouver 150 West Georgia AI Factory", "operator": "TELUS (with Westbank)", "country": "Canada", "status": "planned", "gpu_types_raw": "NVIDIA Vera Rubin / Grace Blackwell (planned)", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_vera_rubin;nvidia_blackwell_generic", "platform_models": "Vera Rubin VR200; Blackwell unspecified", "platform_count": 2.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "Vera Rubin VR200 has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "air_or_dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "Vera Rubin VR200; Blackwell unspecified; count unpublished; TDP unresolved; rack air_or_dlc; heat rejection unknown; water unknown", "source_url": "https://www.telus.com/en/about/news-and-events/media-releases/TELUS-and-Government-of-Canada-advance-work-to-scale-Canadas-sovereign-AI-infrastructure", "platform_source_url": "https://www.nvidia.com/en-us/data-center/vera-rubin/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "AWS Mexico (Central) Region", "operator": "Amazon Web Services", "country": "Mexico", "status": "operational", "gpu_types_raw": "Trainium/Inferentia/Graviton (custom accelerators)", "gpu_evidence": "gpu_types", "platform_ids": "aws_trainium_generic;aws_inferentia_generic", "platform_models": "Trainium unspecified; Inferentia unspecified", "platform_count": 2.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "Trainium unspecified has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.14, "pue_basis": "2025 fleet", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "platform cooling not resolved", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.12 L/kWh (2025 fleet); not site-specific", "water_dependency": "low", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "Trainium unspecified; Inferentia unspecified; count unpublished; TDP unresolved; rack unknown; heat rejection hybrid; water low", "source_url": "https://aws.amazon.com/blogs/aws/now-open-aws-mexico-central-region/", "platform_source_url": "https://aws.amazon.com/ai/machine-learning/trainium/", "cooling_overhead_pct": 13.99999999999999, "pue_disclosed": true, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "Google Cloud Mexico Region", "operator": "Google", "country": "Mexico", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.09, "pue_basis": "2025 fleet", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "evaporative", "heat_rejection_basis": "operator fleet profile: evaporative heat rejection, WUE 1.02 L/kWh (2025 fleet, derived from consumption); not site-specific", "water_dependency": "high", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection evaporative; water high", "source_url": "https://cloud.google.com/blog/products/infrastructure/google-cloud-announces-41st-cloud-region-in-mexico", "platform_source_url": "", "cooling_overhead_pct": 9.000000000000007, "pue_disclosed": true, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "Oracle Cloud Mexico Central", "operator": "Oracle", "country": "Mexico", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.datacenterdynamics.com/en/news/oracle-to-develop-cloud-region-in-nuevo-leon-mexico/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "Oracle Cloud Mexico Northeast", "operator": "Oracle", "country": "Mexico", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.datacenterdynamics.com/en/news/oracle-to-develop-cloud-region-in-nuevo-leon-mexico/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "Alibaba Cloud Mexico Region", "operator": "Alibaba Cloud", "country": "Mexico", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.datacenterdynamics.com/en/news/alibaba-cloud-launches-mexico-cloud-region/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "Huawei Cloud Mexico-1", "operator": "Huawei Cloud", "country": "Mexico", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://mlq.ai/data-centers/mexico/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "El Salvador National AI Lab (Sovereign AI)", "operator": "Hydra Host (for Gobierno de El Salvador)", "country": "El Salvador", "status": "operational", "gpu_types_raw": "NVIDIA B300", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_b300", "platform_models": "B300", "platform_count": 1.0, "platform_confidence": "C", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": 1400.0, "tdp_w_low": 1400.0, "tdp_w_high": 1400.0, "tdp_basis": "all matched platforms share 1400 W", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "C", "consistency": "no accelerator heat estimate", "basis": "B300; count unpublished; 1400 W TDP; rack dlc; heat rejection unknown; water unknown", "source_url": "https://www.datacenterdynamics.com/en/news/el-salvador-becomes-first-country-to-receive-sovereign-quota-of-nvidia-b300-chips/", "platform_source_url": "https://docs.nvidia.com/enterprise-reference-architectures/nvl72-ai-factory/latest/components.html", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "Microsoft Azure South Africa Regions (Johannesburg & Cape Town)", "operator": "Microsoft", "country": "South Africa", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.17, "pue_basis": "FY25 fleet", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.27 L/kWh (FY25 fleet); not site-specific", "water_dependency": "moderate", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection hybrid; water moderate", "source_url": "https://www.reuters.com/technology/artificial-intelligence/microsoft-invest-additional-54-billion-rand-south-africa-ai-infrastructure-2025-03-06/", "platform_source_url": "", "cooling_overhead_pct": 16.999999999999993, "pue_disclosed": true, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "Oracle Cloud Johannesburg Region", "operator": "Oracle", "country": "South Africa", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.oracle.com/news/announcement/oracle-cloud-johannesburg-region-2022-01-19/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "AWS Africa (Cape Town) Region", "operator": "Amazon Web Services", "country": "South Africa", "status": "operational", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.14, "pue_basis": "2025 fleet", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.12 L/kWh (2025 fleet); not site-specific", "water_dependency": "low", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection hybrid; water low", "source_url": "https://aws.amazon.com/blogs/aws/now-open-aws-africa-cape-town-region/", "platform_source_url": "", "cooling_overhead_pct": 13.99999999999999, "pue_disclosed": true, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "G42 / Microsoft East Africa Cloud Region (Olkaria)", "operator": "G42 / Microsoft (with Kenya government partners)", "country": "Kenya", "status": "planned", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.17, "pue_basis": "FY25 fleet", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.27 L/kWh (FY25 fleet); not site-specific", "water_dependency": "moderate", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection hybrid; water moderate", "source_url": "https://africacomputetracker.org/facilities/g42-microsoft-kenya-dc1/", "platform_source_url": "", "cooling_overhead_pct": 16.999999999999993, "pue_disclosed": true, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "Wingu Africa Addis Ababa Data Centre (EAII AI partnership)", "operator": "Wingu Group (with Ethiopian AI Institute)", "country": "Ethiopia", "status": "operational", "gpu_types_raw": "NVIDIA DGX H200 (EAII tender Dec 2025)", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_h200_sxm", "platform_models": "H200 SXM", "platform_count": 1.0, "platform_confidence": "A", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": 700.0, "tdp_w_low": 700.0, "tdp_w_high": 700.0, "tdp_basis": "all matched platforms share 700 W", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "air_or_dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "C", "consistency": "no accelerator heat estimate", "basis": "H200 SXM; count unpublished; 700 W TDP; rack air_or_dlc; heat rejection unknown; water unknown", "source_url": "https://www.wingu.africa/latest-news/wingu-africa-partners-with-ethiopian-artificial-intelligence-institute", "platform_source_url": "https://www.nvidia.com/en-us/data-center/h200/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "Microsoft Cloud Region Poland (Mazovia expansion)", "operator": "Microsoft (SPV)", "country": "Poland", "status": "operational", "gpu_types_raw": "Azure (GPU-backed cloud region)", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.17, "pue_basis": "FY25 fleet", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.27 L/kWh (FY25 fleet); not site-specific", "water_dependency": "moderate", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection hybrid; water moderate", "source_url": "https://www.gov.pl/web/primeminister/microsoft-invests-pln-3-billion-in-a-new-data-center-in-poland", "platform_source_url": "", "cooling_overhead_pct": 16.999999999999993, "pue_disclosed": true, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "BRAIN++ / Discoverer++ AI Supercomputer", "operator": "Sofia Tech Park + INSAIT", "country": "Bulgaria", "status": "planned", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.eurohpc-ju.europa.eu/ai-factories/bulgaria_en", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "LitAI Factory Supercomputer", "operator": "Vilnius University consortium (LRTC host)", "country": "Lithuania", "status": "planned", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://eimin.lrv.lt/en/structure-and-contacts/news-1/eimin-lithuania-wins-65-million-eu-tender-for-the-countrys-first-artificial-intelligence-centre-hVuh/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "LEVENTE Supercomputer", "operator": "DKF (Digital Government Development Co.)", "country": "Hungary", "status": "planned", "gpu_types_raw": "AI-capable mid-range system (TBD)", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.eurohpc-ju.europa.eu/way-open-building-eurohpc-world-class-supercomputer-hungary-2025-07-09_en", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "Ukraine State AI Factory", "operator": "Ministry of Digital Transformation of Ukraine", "country": "Ukraine", "status": "planned", "gpu_types_raw": "GPU clusters (TBD)", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://fact-news.com.ua/en/ukraine-to-create-state-infrastructure-for-ai-development/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "AzInTelecom Supercomputer Center", "operator": "AzInTelecom LLC (AZCON Holding)", "country": "Azerbaijan", "status": "operational", "gpu_types_raw": "NVIDIA H200", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_h200_sxm", "platform_models": "H200 SXM", "platform_count": 1.0, "platform_confidence": "A", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": 700.0, "tdp_w_low": 700.0, "tdp_w_high": 700.0, "tdp_basis": "all matched platforms share 700 W", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "air_or_dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "C", "consistency": "no accelerator heat estimate", "basis": "H200 SXM; count unpublished; 700 W TDP; rack air_or_dlc; heat rejection unknown; water unknown", "source_url": "https://www.trend.az/azerbaijan/society/4129979.html", "platform_source_url": "https://www.nvidia.com/en-us/data-center/h200/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "IndiaAI Compute Platform (National GPU Pool)", "operator": "MeitY/IndiaAI (empanelled CSPs: Yotta, Netmagic/SIFY, E2E, Jio, NxtGen, CtrlS, Tata Comm, Locuz, Vensysco)", "country": "India", "status": "operational", "gpu_types_raw": "NVIDIA H100/H200/A100/L40S/L4, AMD MI300X/MI325X, Intel Gaudi 2, AWS Inferentia2/Trainium", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_h100_sxm;nvidia_h200_sxm;nvidia_a100;nvidia_l40s;nvidia_l4;aws_inferentia2;amd_mi300x;amd_mi325x;intel_gaudi2", "platform_models": "H100 SXM; H200 SXM; A100; L40S; L4; Inferentia2; MI300X; MI325X; Gaudi 2", "platform_count": 9.0, "platform_confidence": "D", "accelerator_count": 34333.0, "accelerator_count_basis": "announced", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "Inferentia2 has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "air_or_dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "H100 SXM; H200 SXM; A100; L40S; L4; Inferentia2; MI300X; MI325X; Gaudi 2; 34,333 accelerators; TDP unresolved; rack air_or_dlc; heat rejection unknown; water unknown", "source_url": "https://www.fortuneindia.com/technology/indiaai-mission-scales-up-with-34000-gpus-backs-indian-ai-models-for-the-future/123599", "platform_source_url": "https://www.nvidia.com/en-us/data-center/h100/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "Microsoft India South Central Region (Hyderabad)", "operator": "Microsoft", "country": "India", "status": "operational", "gpu_types_raw": "AI-ready Azure (GPU fleet unspecified)", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.17, "pue_basis": "FY25 fleet", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.27 L/kWh (FY25 fleet); not site-specific", "water_dependency": "moderate", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection hybrid; water moderate", "source_url": "https://news.microsoft.com/source/asia/2026/09/21/ai-ambition-into-action-microsoft-brings-ai-ready-capabilities-across-its-india-cloud-infrastructure-establishes-india-south-central-region-as-a-strategic-hub-for-asia-and-global-south", "platform_source_url": "", "cooling_overhead_pct": 16.999999999999993, "pue_disclosed": true, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "AWS Asia Pacific (Hyderabad) Expansion", "operator": "Amazon Web Services", "country": "India", "status": "operational", "gpu_types_raw": "AWS AI chips (Trainium/Inferentia)", "gpu_evidence": "gpu_types", "platform_ids": "aws_trainium_generic;aws_inferentia_generic", "platform_models": "Trainium unspecified; Inferentia unspecified", "platform_count": 2.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "Trainium unspecified has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.14, "pue_basis": "2025 fleet", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "platform cooling not resolved", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.12 L/kWh (2025 fleet); not site-specific", "water_dependency": "low", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "Trainium unspecified; Inferentia unspecified; count unpublished; TDP unresolved; rack unknown; heat rejection hybrid; water low", "source_url": "https://www.datacenterdynamics.com/en/news/aws-to-invest-7bn-in-data-centers-in-hyderabad-india", "platform_source_url": "https://aws.amazon.com/ai/machine-learning/trainium/", "cooling_overhead_pct": 13.99999999999999, "pue_disclosed": true, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "Summit Group Data Centre (Planned)", "operator": "Summit Group / Summit Communications", "country": "Bangladesh", "status": "planned", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.linkedin.com/posts/summitcommltd_summit-group-plans-first-data-centre-in-bangladesh-activity-7414613905286766592-ByZ6", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "Google Haskell County (Homebound/Thelma)", "operator": "Google", "country": "United States", "status": "planned", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.09, "pue_basis": "2025 fleet", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "evaporative", "heat_rejection_basis": "operator fleet profile: evaporative heat rejection, WUE 1.02 L/kWh (2025 fleet, derived from consumption); not site-specific", "water_dependency": "high", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection evaporative; water high", "source_url": "https://datacenters.google/locations/texas/", "platform_source_url": "", "cooling_overhead_pct": 9.000000000000007, "pue_disclosed": true, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "Google Wilbarger County", "operator": "Google", "country": "United States", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.09, "pue_basis": "2025 fleet", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "evaporative", "heat_rejection_basis": "operator fleet profile: evaporative heat rejection, WUE 1.02 L/kWh (2025 fleet, derived from consumption); not site-specific", "water_dependency": "high", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection evaporative; water high", "source_url": "https://blog.google/innovation-and-ai/infrastructure-and-cloud/global-network/data-center-wilbarger-county/", "platform_source_url": "", "cooling_overhead_pct": 9.000000000000007, "pue_disclosed": true, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "Google Pampa", "operator": "Google", "country": "United States", "status": "planned", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.09, "pue_basis": "2025 fleet", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "evaporative", "heat_rejection_basis": "operator fleet profile: evaporative heat rejection, WUE 1.02 L/kWh (2025 fleet, derived from consumption); not site-specific", "water_dependency": "high", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection evaporative; water high", "source_url": "https://datacenters.google/locations/texas/", "platform_source_url": "", "cooling_overhead_pct": 9.000000000000007, "pue_disclosed": true, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "Bitdeer Milam County", "operator": "Bitdeer Technologies Group", "country": "United States", "status": "planned", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.datacenterdynamics.com/en/news/bitdeer-buys-200-acres-in-milam-county-texas-to-expand-ai-and-hpc-data-center/", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "Google Fort Wayne", "operator": "Google", "country": "United States", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.09, "pue_basis": "2025 fleet", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "evaporative", "heat_rejection_basis": "operator fleet profile: evaporative heat rejection, WUE 1.02 L/kWh (2025 fleet, derived from consumption); not site-specific", "water_dependency": "high", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection evaporative; water high", "source_url": "https://www.thelocalfw.com/what-to-know-about-googles-plans-for-wetlands-in-fort-wayne/", "platform_source_url": "", "cooling_overhead_pct": 9.000000000000007, "pue_disclosed": true, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "Meta Bowling Green", "operator": "Meta", "country": "United States", "status": "planned", "gpu_types_raw": "NVIDIA B300; Vera Rubin", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_b300;nvidia_vera_rubin", "platform_models": "B300; Vera Rubin VR200", "platform_count": 2.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "Vera Rubin VR200 has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.08, "pue_basis": "FY2024 fleet", "cooling_electric_mw": null, "rack_cooling": "dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.19 L/kWh (FY2024 fleet, withdrawal basis); not site-specific", "water_dependency": "low", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "B300; Vera Rubin VR200; count unpublished; TDP unresolved; rack dlc; heat rejection hybrid; water low", "source_url": "https://epoch.ai/data/ai-data-centers/directory", "platform_source_url": "https://docs.nvidia.com/enterprise-reference-architectures/nvl72-ai-factory/latest/components.html", "cooling_overhead_pct": 8.000000000000007, "pue_disclosed": true, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "QTS Eagle Mountain", "operator": "QTS", "country": "United States", "status": "planned", "gpu_types_raw": "NVIDIA B300", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_b300", "platform_models": "B300", "platform_count": 1.0, "platform_confidence": "C", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": 1400.0, "tdp_w_low": 1400.0, "tdp_w_high": 1400.0, "tdp_basis": "all matched platforms share 1400 W", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "dlc", "rack_cooling_basis": "platform-implied", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "C", "consistency": "no accelerator heat estimate", "basis": "B300; count unpublished; 1400 W TDP; rack dlc; heat rejection unknown; water unknown", "source_url": "https://q.com/data-centers/eagle-mountain/", "platform_source_url": "https://docs.nvidia.com/enterprise-reference-architectures/nvl72-ai-factory/latest/components.html", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "AWS Richmond County", "operator": "Amazon Web Services", "country": "United States", "status": "planned", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.14, "pue_basis": "2025 fleet", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.12 L/kWh (2025 fleet); not site-specific", "water_dependency": "low", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection hybrid; water low", "source_url": "https://www.aboutamazon.com/news/aws/aws-investment-north-carolina-ai-cloud-infrastructure", "platform_source_url": "", "cooling_overhead_pct": 13.99999999999999, "pue_disclosed": true, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "AWS Georgia (Butts & Douglas Counties)", "operator": "Amazon Web Services", "country": "United States", "status": "under_construction", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.14, "pue_basis": "2025 fleet", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.12 L/kWh (2025 fleet); not site-specific", "water_dependency": "low", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection hybrid; water low", "source_url": "https://www.aboutamazon.com/news/aws/aws-investment-georgia-ai-cloud-infrastructure", "platform_source_url": "", "cooling_overhead_pct": 13.99999999999999, "pue_disclosed": true, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "AWS Dobbins Campus (Laveen)", "operator": "Amazon Web Services", "country": "United States", "status": "planned", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.14, "pue_basis": "2025 fleet", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "hybrid", "heat_rejection_basis": "operator fleet profile: hybrid heat rejection, WUE 0.12 L/kWh (2025 fleet); not site-specific", "water_dependency": "low", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection hybrid; water low", "source_url": "https://baxtel.com/data-center/amazon-dobbins-campus", "platform_source_url": "", "cooling_overhead_pct": 13.99999999999999, "pue_disclosed": true, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "AI-GDC Nuevo Leon AI/HPC Center", "operator": "AI-GDC / Cipre Holding", "country": "Mexico", "status": "planned", "gpu_types_raw": "NVIDIA (unspecified)", "gpu_evidence": "gpu_types", "platform_ids": "nvidia_generic", "platform_models": "unspecified NVIDIA accelerator", "platform_count": 1.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "unspecified NVIDIA accelerator has no published TDP", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "platform cooling not resolved", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "unspecified NVIDIA accelerator; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.nl.gob.mx/es/boletines/nl-se-va-convertir-en-el-hub-de-inteligencia-artificial-samuel-garcia-anuncia-inversion", "platform_source_url": "https://www.nvidia.com/en-us/data-center/", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}, {"name": "DOMARA Lima AI Data Center", "operator": "DMR Inmobiliaria (DOMARA) / undisclosed US operator", "country": "Peru", "status": "planned", "gpu_types_raw": "", "gpu_evidence": "none", "platform_ids": "", "platform_models": "", "platform_count": 0.0, "platform_confidence": "D", "accelerator_count": null, "accelerator_count_basis": "unknown", "tdp_w": null, "tdp_w_low": null, "tdp_w_high": null, "tdp_basis": "no accelerator platform identified", "accelerator_heat_mw": null, "accelerator_heat_mw_low": null, "accelerator_heat_mw_high": null, "accelerator_heat_share_pct": null, "it_load_mw": null, "it_load_basis": "no power or IT-load figure", "cooling_thermal_load_mw": null, "pue_used": 1.2, "pue_basis": "industry default, not operator-disclosed", "cooling_electric_mw": null, "rack_cooling": "unknown", "rack_cooling_basis": "no hardware evidence", "heat_rejection": "unknown", "heat_rejection_basis": "no site or operator evidence", "water_dependency": "unknown", "water_l_per_year": null, "water_mgal_per_year": null, "water_estimate_basis": "no operator WUE and no site measurement", "confidence": "D", "consistency": "no accelerator heat estimate", "basis": "no accelerator model; count unpublished; TDP unresolved; rack unknown; heat rejection unknown; water unknown", "source_url": "https://www.bnamericas.com/en/interviews/peruvian-developer-eyes-hyperscaler-boom-preps-eight-sites-for-ai", "platform_source_url": "", "cooling_overhead_pct": 19.999999999999996, "pue_disclosed": false, "water_l_per_mw_year": null, "water_ml_per_mw_year": null, "h100e_best": null, "h100e_per_mw": null}];
    const UTILITIES = [{"region": "Virginia — NoVA (Loudoun/Prince William/Stafford)", "utility": "Dominion Energy Virginia", "utility_type": "Investor-owned (SCC-regulated); water: Loudoun Water / Prince William Water / Fairfax Water", "our_sites_covered": "Google Loudoun County (Ashburn); AWS US East (N. Virginia); Google Bristow; Vantage VA4 (Stafford)", "energy_price_trend_2021_2026": "11.96¢/kWh 2021 → 15.28¢ 2025 → 16.95¢ 2026 YTD (EIA annual; +41.7% 2021→2026). Nov 2025 SCC order: +$11.24/mo (2026) + $2.36/mo (2027) for 1,000 kWh. JLARC: unconstrained DC growth could add up to $37/mo by 2040.", "energy_rate_events": "SCC Case PUR-2025-00058 (Nov 2025): $565.7M + $209.9M increases; NEW GS-5 data-center rate class ≥25MW (from Jan 2027; 85% distribution/transmission and 60% generation minimum take); DC-driven transmission costs directly assigned (residential T-1 impact cut 67.5%). 2025 fuel rate +$8.92/mo interim.", "bill_complaint_groups": "Piedmont Environmental Council (Chris Miller) — 'didn't go nearly far enough to protect residential ratepayers'; SELC — 'data centers have been getting a sweet deal'; Coalition to Protect Prince William County (Elena Schlossberg); Oak Valley HOA (Mac Haddow) — won lawsuit voiding PW Digital Gateway; Sierra Club VA & CCAN — 'rebuilding the grid just to serve data centers, not to serve people' (Oct 2026 march).", "water_consumption": "Loudoun Water: DCs ~9% of avg-day potable use; 2023 DC potable use 899M gal PLUS 815M gal reclaimed (>1B total; +250% vs 2019 per Grist; FWW claims 1.6B incl. all uses — contested). Reclaimed system delivered 750M+ gal to ~40 customers in 2025. ICPRB: ~4 MGD consumptive use DC-area 2025 → projected 16 MGD avg / 58 MGD peak by 2035. 2024 drought triggered mandatory restrictions (Round Hill, Lovettsville, Middleburg).", "water_complaints": "2023-24 Loudoun FOIA (PEC) revealed +250% DC water growth; Virginia Data Center Reform Coalition; residents during 2024 drought: 'keep approving data centers... and we won't have enough water'; Fairfax Water itself opposed PW Digital Gateway over Occoquan Reservoir watershed; Gov. Spanberger urged conservation 'while data centers use millions of gallons a day' (2026).", "sources": "https://www.scc.virginia.gov/.../scc-rules-in-dev-biennial-review-case.html; https://virginiamercury.com/2025/09/03/dominion-proposes-higher-utility-rates-new-rate-class-for-data-centers; https://grist.org/technology/surging-demand-data-guzzling-water-ai; https://www.loudounwater.org/data-center-water-use; https://jlarc.virginia.gov/pdfs/reports/Rpt598-2.pdf; https://blogs.edf.org/climate411/2025/12/16/whats-driving-virginias-high-power-bills", "verification": "A - price (EIA) and water/rate claims checked against primary sources"}, {"region": "Virginia — Southside (Boydton)", "utility": "Mecklenburg Electric Cooperative / Southside Electric Cooperative (+ some Dominion)", "utility_type": "Electric cooperatives (member-owned, not SCC base-rate regulated)", "our_sites_covered": "Microsoft Boydton", "energy_price_trend_2021_2026": "VA statewide 11.96¢ (2021) → 15.28¢ (2025) → 16.95¢ (2026 YTD) per EIA; APCo (adjacent territory) 12.29¢ (Nov 2021) → ~16.4-17.2¢ (2025). MEC avg residential bill $150.41/mo (2025 EIA); Southside $179.82. NOTE: dataset said AEP — EIA territory data shows co-ops/Dominion serve Boydton, NOT AEP.", "energy_rate_events": "No public rate cases (co-op boards). PJM wholesale pressure passed through ODEC. JLARC warns a single nonpaying large customer could threaten a co-op financially.", "bill_complaint_groups": "None verified for Boydton — campus is a major rural employer since 2010; opposition minimal. Statewide groups (Sierra Club, CCAN) not focused on Boydton bills.", "water_consumption": "Municipal allocation 2.0 MGD; reported actual ~266k GPD (unverified claim). Served from Kerr (Buggs Island) Lake via Roanoke River Service Authority; Aug 2026 drought minutes show Microsoft 'talking to contractors about cutting down on water usage'. DataCentersExposed models ~10.1M gpd cooling (modeled, not measured).", "water_complaints": "No organized complaints; documented friction is drought coordination (RRSA/county/Microsoft, 2026).", "sources": "https://electricrates.org/virginia/electric-utilities/; https://sites.google.com/view/roanokeriverserviceauth/approved-minutes/august-25-2026; https://datacentersexposed.com/facilities/boydton-microsoft-region-1", "verification": "B - price (EIA) verified; water figure secondary or not published"}, {"region": "Virginia — Richmond metro (Henrico)", "utility": "Dominion Energy Virginia; water: Henrico County DPU", "utility_type": "Investor-owned + county public water", "our_sites_covered": "QTS Richmond (Sandston)", "energy_price_trend_2021_2026": "Same Dominion trend: 11.96¢ (2021) → 15.28¢ (2025) → 16.95¢ (2026 YTD) per EIA; +$11.24/mo Jan 2026. Henrico hosts 544 permitted + 370 applied-for diesel generators at QTS/Meta.", "energy_rate_events": "PUR-2025-00058 (see NoVA). Dominion built two new substations with QTS at White Oak Technology Park.", "bill_complaint_groups": "Henrico NAACP (Monica Hutchinson) — co-sponsored Jul 2026 'Rally Against Data Centers' demanding 'rate payer protection'; Varina town hall (May 2026): 'What's going to happen to our power bills?'; Stop Virginia Data Centers (Jennifer Corpus); 'No More Data Centers' signs.", "water_consumption": "Henrico study: avg DC ~6.7M gal/yr (~18,400 gpd), older evaporative designs 1-5 MGD. QTS Richmond 5 clears 4.29 acres of wetlands. 2025-26 drought: Richmond/Henrico conservation appeals — 'data centers are not exempt'.", "water_complaints": "Residents at 2026 rallies; Ryan Tomlinson (ex-DC construction worker): officials 'care more about data center revenue than the residents'; no water-specific lawsuit yet.", "sources": "https://www.wtvr.com/news/local-news/henrico-county/residents-push-back-qts-data-center-expansion-may-19-2026; https://www.wric.com/news/local-news/henrico-county/frustration-builds-rally-against-data-centers; https://www.richmonder.org/henrico-became-a-data-center-hub-seemingly-overnight-how-did-it-happen-and-what-are-the-impacts", "verification": "B - price (EIA) verified; water figure secondary or not published"}, {"region": "Virginia — Chesterfield", "utility": "Dominion Energy Virginia; water: Chesterfield County Utilities", "utility_type": "Investor-owned + county public water", "our_sites_covered": "CoreWeave Chester", "energy_price_trend_2021_2026": "Same Dominion trend: 11.96¢ (2021) → 15.28¢ (2025) → 16.95¢ (2026 YTD) per EIA (+$11.24/mo Jan 2026). Resident: 'Chesterfield residents are now paying much higher utility bills, because we must import energy now for this data center industry' (Jun 2026).", "energy_rate_events": "PUR-2025-00058. Chesterfield cut DC property tax to $0.24/$100 (2019) and signed a secret 2020 water/tax deal with Google's 'Peanut LLC' shell — disclosed only after FOIA pressure in 2026.", "bill_complaint_groups": "Data Center Defiance Central Virginia (Katherine McMahon) — 2,500+ signatures, 750+ emails, '40+ families considering leaving'; Mary Finley-Brook (UR professor): 'Who is responsible for paying for this infrastructure?'; Ashley Ortiz: 'Our municipal freshwater should be reserved for residents... cannot support unlimited evaporative cooling.' Oct 2026 forum gave Dominion/Google 'a frosty welcome' (VPM).", "water_consumption": "Project Peanut (Google Chester) capped at 6 MGD by agreement; Google's 3 Chesterfield campuses max 8.6 MGD (<8% of 110.5 MGD capacity). County dashboard: 6 DCs could use as much water as 1/3 of county residents. Google cited for 7 DEQ violations (2026).", "water_complaints": "'THAT'S NUTS!' public comment on undisclosed 6-MGD Peanut allowance; Army Corps permit comments on Project Skye wetlands (20+ acres, 8,000 ft streams); NDA'd water numbers forced public via FOIA litigation; county moved DCs to conditional-use permitting Jan 2026.", "sources": "https://www.chesterfield.gov/datacenters; https://www.vpm.org/news/2026-10-28/chesterfield-data-center-forum-ai-nelson-williams-lynch-finley-brook; https://thekyleashley.substack.com/p/chesterfield-finally-posted-its-google", "verification": "B - price (EIA) verified; water figure secondary or not published"}, {"region": "Georgia — Atlanta metro / Dalton", "utility": "Georgia Power (Southern Co.)", "utility_type": "Investor-owned (Georgia PSC)", "our_sites_covered": "xAI QTS Atlanta; Core Scientific Dalton; AWS Georgia (Butts & Douglas); Fairwater Atlanta (Union City)", "energy_price_trend_2021_2026": "12.51¢ (2021) → 14.74¢ (2025) → 15.48¢ (2026 YTD) per EIA; Georgia PSC 500-kWh survey = $87.75 (17.55¢) for Georgia Power; typical customer ~$43/mo more than 2022. Six increases approved 2023-25 (fuel, storm, riders). Drivers: Vogtle, Hurricane Helene, $16B IRP expansion ~50% capacity for DC demand.", "energy_rate_events": "2025: 3-year base rate freeze through 2028 + large-load rule; Feb 2026 fuel/storm settlement −$4.04/mo from Jun 2026; Georgia Power claims DC revenue → −$15/mo by 2029 (after OpenAI 3,200MW Effingham contract approval). POLITICAL FALLOUT: Nov 2025 PSC elections flipped 2 seats to Democrats (Hubbard, Johnson) on data-center-bill campaigns.", "bill_complaint_groups": "Georgians for Affordable Energy — 'data cost gold rush', DCs pay ~34% below national avg; SELC (Bob Sherrier); Georgia Conservation Voters — 'they want YOU to foot the bill'; Sierra Club Georgia; One Hundred Miles on the 'entirely redacted' Georgia Power-OpenAI contract.", "water_consumption": "Chattahoochee Riverkeeper: ~100 DCs in the Chattahoochee basin; WSB-TV: Coweta County proposals = '6 water towers worth of water per day' hidden behind NDAs. Documented: QTS Fayetteville had 2 unaccounted hookups, ~29-30M gal of unbilled water (~$150k), found only after Annelise Park residents complained of low pressure (Politico, May 2026).", "water_complaints": "Fayetteville/Annelise Park residents (low water pressure → unbilled QTS connections); WSB 'Data Centers & Water Secrets' NDA investigation; BBC 'I can't drink the water' rural GA report; Chattahoochee Riverkeeper flags no reporting requirements.", "sources": "https://www.wabe.org/georgia-power-agrees-to-new-protections-against-data-center-costs/; https://thecurrentga.org/2025/11/04/democrats-flip-two-seats-on-the-georgia-public-service-commission/; https://www.politico.com/news/2026/05/08/georgia-data-centers-water-00909988; https://www.wsbtv.com/news/local/data-centers-water-secrets-companies-using-ndas-hide-water-usage-georgia/ESYQS4GRDVAM7A6EJUQKGXTPWY/; https://georgiansforaffordableenergy.org/", "verification": "A - price (EIA) and water/rate claims checked against primary sources"}, {"region": "Tennessee — Memphis", "utility": "Memphis Light Gas & Water (MLGW) / TVA", "utility_type": "Municipal (largest 3-service municipal in US)", "our_sites_covered": "xAI Colossus 1; xAI Colossus 2 (Southaven MS side)", "energy_price_trend_2021_2026": "TN 11.07¢ (2021) → 13.22¢ (2025) → 13.80¢ (2026 YTD) per EIA; MLGW ~13¢ (2026) — still lowest in TN (~17¢ US avg); +38% since 2018 (resident tallies). Oct 2026 budget: +12% residential, +20% commercial, +30% DATA CENTERS ('We are intentionally going higher for data centers' — CEO Doug McGowen).", "energy_rate_events": "2023: 12% multi-year electric increase (final 4% Jan 2026); Oct 2026: new 12%/20%/30% tiers + water +13-16%/yr incl. new DC water rate class. xAI substation contracts criticized for lack of public process.", "bill_complaint_groups": "Protect Our Aquifer (Ward Archer) — residents 'pay 68% more for water than Elon Musk's xAI'; Memphis Community Against Pollution (KeShaun Pearson) — turbines are 'a public health crisis in Memphis'; NAACP + Earthjustice — sued xAI (Apr 2026, N.D. Miss. 3:26-cv-74) over ~60 unpermitted gas turbines at Colossus 2 (DOJ moved to dismiss for xAI, Jun 2026); SELC notice on behalf of MCAP/Young Gifted & Green/Sierra Club.", "water_consumption": "xAI drew from the Memphis Sand Aquifer: recorded ~812,502 gal/day; contract demand reported at 1.3 MGD (paywalled Commercial Appeal; unverified); expansion projections 5-5.7+ MGD. Bought ~25M gallons at 19¢/100 gal vs 32¢ for residents. Promised $80M graywater recycling plant (10+ MGD) paused/'indefinitely' delayed in 2025 — aquifer remains the source. MLGW pumps ~126 MGD citywide.", "water_complaints": "Protect Our Aquifer TDEC permit comments (76+ letters); 19¢ vs 32¢ water-rate disparity coverage (Memphis Flyer); mayor & MLGW publicly pressuring xAI to finish the stalled recycling plant; MLGW urged residents to conserve with 'no guidelines' for DC use.", "sources": "https://www.actionnews5.com/2026/10/21/new-mlgw-budget-sees-12-price-hike-residents-30-data-centers/; https://naacp.org/articles/naacp-sues-xai-illegal-pollution-data-center-power-plant; https://www.protectouraquifer.org/issues/xai-supercomputer; https://www.eenews.net/articles/xai-sidelines-major-water-reuse-project-as-ipo-looms/; https://time.com/7308925/elon-musk-memphis-ai-data-center/", "verification": "A - price (EIA) and water/rate claims checked against primary sources"}, {"region": "Mississippi — Jackson metro", "utility": "Entergy Mississippi", "utility_type": "Investor-owned (MS PSC); SB 2001 (2024) regime", "our_sites_covered": "AWS Madison County (Canton & Ridgeland); AWS Ridgeland", "energy_price_trend_2021_2026": "11.56¢ (2021) → 14.03¢ (2025) → 15.06¢ (2026 YTD) per EIA; Entergy's Feb 2026 monthly figure ~16.5¢ (~$165/mo typical, +$14.22 incl. DC rider). Earthjustice: DCs may be costing households; Mississippi Today: impact may NEVER be known — the AWS contract is a statutory trade secret.", "energy_rate_events": "SB 2001 (Jan 2024, passed 49-1/120-2 for AWS): no CPCN needed, costs deemed used-and-useful during construction, contracts exempt from PSC approval as trade secrets. 'Interim Facilities Rate Adjustment' rider on bills since Jul 2024 → ~$5.43/mo steps. PSC Chair Chris Brown (R) himself: the law 'severely limits' oversight; ratepayers subsidizing the large customer. Entergy counters: AWS revenue eliminated a ~$5/mo 2026 increase.", "bill_complaint_groups": "Bigger Pie Forum — 'Flip the Switch': secret Amazon deal 'strips Public Service Commission... subsidizes Amazon'; Earthjustice 'In the Dark' report (May 2026); Mississippi Free Press. No large resident group yet.", "water_consumption": "AWS Canton: +4 MGD treatment beside 8 MGD Beatties Bluff plant ($178.1M program); ~83M gal/yr reclaimed water from 2027. AWS Ridgeland: avg ~93M gal/yr; a peak-day demand of ~3.7 MGD (~82% of the 4.5 MGD city-system peak) has been reported but does NOT appear in the water-service agreement text (unverified); must be available by Mar 2028; $53.7M water/sewer split.", "water_complaints": "No named resident water protests; concerns are fiscal/transparency (secret contract) rather than aquifer.", "sources": "https://earthjustice.org/wp-content/uploads/2026/05/in-the-dark_mississippi-data-center-report.pdf; https://mississippitoday.org/2026/06/09/amazon-data-centers-electric-bills/; https://biggerpieforum.org/flip-the-switch/", "verification": "A - price (EIA) and water/rate claims checked against primary sources"}, {"region": "Alabama — Montgomery", "utility": "Alabama Power (Southern Co.)", "utility_type": "Investor-owned (AL PSC, 3 elected commissioners)", "our_sites_covered": "Meta Montgomery", "energy_price_trend_2021_2026": "12.96¢ (2021) → 16.09¢ (2025) per EIA — still below the 17.23¢ US average, but high household usage gives among the highest total bills (highest of the 100 largest utilities in 2024, per ICN). Rates frozen through 2027; +$3.32/mo expected 2028. Lowest-income Alabamians pay ~24% of income on energy (RMI).", "energy_rate_events": "2026: SB 270 'Data Center Ratepayer Protection Act' (effective Oct 1, 2026) — ICN documented loopholes; PSC rulemaking Jul 2026. Energy & Policy Institute: proposed rate plan has 'no minimum term or bill protections'; key contracts redacted. DCs + bills became a top 2026 Alabama election issue.", "bill_complaint_groups": "Inside Climate News 'Wired for Profit' named ratepayers: Mary Rosenboom (McCalla, 'It makes me sick') and Shannon Vanden Heuvel (Westover, 'doesn't believe a word' of the no-increase ad campaign); UAB professor Robert Blanton: PSC 'captured' by Alabama Power.", "water_consumption": "No public site-specific figures for Meta Montgomery (unverified).", "water_complaints": "None documented for Montgomery; Alabama water fights center on Bessemer/McCalla proposals (not tracked sites).", "sources": "https://insideclimatenews.org/news/19082026/alabama-power-proposed-data-centers-utility-bills/; https://alabamareflector.com/2025/11/04/how-alabama-power-kept-bills-up-and-foes-out-to-become-one-of-the-nations-most-powerful-utitilies/; https://energyandpolicy.org/alabama-power-data-center-contracts-redacted/", "verification": "A - price (EIA) and water/rate claims checked against primary sources"}, {"region": "Alabama — Huntsville", "utility": "Huntsville Utilities / TVA", "utility_type": "Municipal + federal power provider", "our_sites_covered": "Meta Huntsville", "energy_price_trend_2021_2026": "AL statewide 12.96¢ (2021) → 16.09¢ (2025) → 16.51¢ (2026 YTD) per EIA; Huntsville Utilities is a TVA distributor (TVA territory rates run below the AL statewide average). Meta buys via TVA direct-serve; utility says DC is not raising rates (Oct 2026).", "energy_rate_events": "No rate case tied to data centers (TVA board, no state PSC). Dec 3, 2026 City Council work session scheduled after residents raised electricity/water concerns.", "bill_complaint_groups": "Huntsville residents at council meetings (Oct 2026); Lynn Anderson (Realtors Assoc.): 'no accountability or transparency about this specific data center'; Council Member Bill Kling engaging.", "water_consumption": "Meta Huntsville 2024: 866M kWh electricity, ~55M gallons water withdrawn (Meta 2025 sustainability report). CEO Wes Kelley: not in top-10 industrial water users; 'about as much as a big retailer might use.'", "water_complaints": "Residents raised water concerns at council meetings; no aquifer/permit fight comparable to Memphis.", "sources": "https://www.al.com/news/huntsville/2026/10/metas-huntsville-data-centers-utility-usage-isnt-raising-electric-rates-company-says.html; https://www.waff.com/2026/10/22/meta-gives-tour-huntsville-data-center-amid-questions-over-energy-water-use/", "verification": "B - price (EIA) verified; water figure secondary or not published"}, {"region": "Arkansas — West Memphis", "utility": "Entergy Arkansas", "utility_type": "Investor-owned (APSC)", "our_sites_covered": "Google West Memphis", "energy_price_trend_2021_2026": "11.27¢ (2021) → 12.87¢ (2025) → 13.74¢ (2026 YTD) per EIA; Entergy cites 14.37¢ for Aug 2026. Jun 2026 Generating Arkansas Jobs Act rider +$5.77/mo (4.17%) funding generation partly for DC load; leaked docs showed planned ~$6/mo ratepayer contribution to the Google project (Entergy disputes; claims $1.1B net benefits).", "energy_rate_events": "Dec 2025: APSC approved heavily redacted 20-yr Google special rate contract (Docket 25-055-P). Aug 2026: leaked contract (citizen FOIA by nurse Jessica Kivell): Google pays $526M toward Cypress Solar; Entergy sued to block publication and lost. Sep 2026: APSC DENIED Entergy's 20-yr Big Island Solar PPA (440 MW) that would have served Google — 'not reasonable/prudent'. Oct 2026: phase-2 filing (600+ MW, 2 batteries) heavily redacted, transparency waiver requested.", "bill_complaint_groups": "Arkansas Democrat-Gazette (won disclosure fight); Arkansas Times (Austin Gelder); Powering Arkansas; 'an earful about rate increase and secret dealings' at APSC comment sessions (KATV).", "water_consumption": "Phase 1 air-cooled — 'limiting water use to domestic needs only' (West Memphis Utilities); no rate increase due to the DC per city.", "water_complaints": "None documented; the local fight is electricity contract secrecy, not water.", "sources": "https://www.arkansasonline.com/news/2026/oct/20/entergy-files-heavily-redacted-amended/; https://www.actionnews5.com/2026/09/02/docs-reveal-plans-6-utility-rate-hike-help-fund-googles-data-center-project-west-memphis/; https://www.arkansasonline.com/news/2026/sep/17/public-service-commission-denies-entergy-arkansas", "verification": "A - price (EIA) and water/rate claims checked against primary sources"}, {"region": "Texas — Oncor / ERCOT North-Central", "utility": "Oncor Electric Delivery", "utility_type": "Investor-owned T&D (deregulated; PUCT)", "our_sites_covered": "Stargate Abilene; Crusoe Abilene II; Riot Rockdale; Riot Corsicana; MARA Granbury; Meta Temple; Google Midlothian; Stargate Milam County; Bitdeer Milam County; CoreWeave Denton; CoreWeave Plano; Lambda DFW-04; IREN Sweetwater; Stargate Shackelford County", "energy_price_trend_2021_2026": "TX residential 12.11¢ (2021) → 15.40¢ (2025) → 16.03¢ (2026 YTD) per EIA (16.99¢ was an April 2026 monthly peak). Bill pressure 2024-25 mainly DELIVERY: ERCOT endorsed $14B transmission in 2025 (+271% vs 2024). Oncor avg residential delivery ~$65.26/mo (Jun 2026). SB6 (2025): 75MW+ loads face interconnection standards, curtailment, draft $50k/MW security; ERCOT 'Batch Zero' paused Aug 2026 for Abbott-ordered audit (water, noise, cost-shifting).", "energy_rate_events": "Oncor $834M base-rate filing (Jun 2025) settled ~$560M (+8.8%), rates Jun 2026, ~3% (~$4.64/mo) residential increase. PUCT Project 58317 (SB6 implementation) forces large loads to pay their costs.", "bill_complaint_groups": "Citizens Concerned About Wolf Hollow (Granbury, via Earthjustice) — lawsuit vs MARA over noise/QOL; Wimberley/Hays County residents letter (Sep 2026) citing Pedernales EC increase to $0.0659/kWh and demanding bill-impact disclosure in Docket 58317; Gov. Abbott directives on protecting residential ratepayers from DC costs (Jun & Jul 2026).", "water_consumption": "Stargate Abilene: closed-loop, ~8M gal initial fill from city (city avg 22M gpd), ~10M gal/yr total. Stargate Shackelford closed-loop. Milam: 'designed to minimize water use' (Epoch). Brazos River Authority can sell contract water but 'Possum Kingdom for Stargate' link UNVERIFIED.", "water_complaints": "Hamby (Abilene) residents led by Lacie Rivera demanded a public meeting on AI-center water during drought (KTXS May 2026); Abilene housing/traffic complaints; Milam County: Sandow Lakes Ranch sued Post Oak Savannah GCD over new 9,000 acre-ft/yr well rules (data-center-adjacent groundwater fight); Abbott ordered TCEQ to pause new DC permits (Sep 2026) pending audit.", "sources": "https://www.oncor.com/content/oncorwww/us/en/home/rate-case.html; https://ktxs.com/news/local/its-a-lot-of-unanswered-questions-residents-seek-clarity-on-ai-center-water-use; https://www.kut.org/energy-environment/2026-08-12/abilene-tx-stargate-ai-data-center-economy-housing-crisis; https://earthjustice.org/press/2025/granbury-residents-demand-answers-from-maras-bitcoin-mine-as-lawsuit-over-noise-nuisance-continues; https://www.kxxv.com/news/local-news/in-your-neighborhood/sandow-lakes-ranch-takes-post-oak-savannah-groundwater-conservation-district-to-court-over-new-water-rules", "verification": "A - price (EIA) and water/rate claims checked against primary sources"}, {"region": "Texas — AEP Texas (Gulf/South)", "utility": "AEP Texas", "utility_type": "Investor-owned T&D (deregulated; PUCT)", "our_sites_covered": "MARA Matagorda County; Google Wilbarger County (Vernon); Hut 8 Beacon Point (Nueces); Cipher Black Pearl (Winkler); Microsoft Pecos; Core Scientific Pecos", "energy_price_trend_2021_2026": "Corpus Christi all-in ~17.8¢ (2026) vs TX statewide 16.03¢ (EIA 2026 YTD). AEP received a $3.26B DOE loan (Jul 2026) for ~100 transmission projects, claimed to SAVE customers $685M.", "energy_rate_events": "AEP large-load tariff provisions (EEI list, Oct 2026); no major 2025-26 AEP Texas residential rate case found.", "bill_complaint_groups": "None AEP-specific verified. Corpus Christi council weighing new DC regulations during Hut 8 review.", "water_consumption": "Hut 8 Beacon Point (up to 1,000 MW): company claims closed-loop, self-sourced water; ~10,000 gpd city claim unverified; Corpus Christi was under Stage 3 drought during approval. Other sites unverified.", "water_complaints": "Corpus residents/council weighing rules as Hut 8 sold out capacity (KIII 2026); 'Data center suspected in S. Texas water fight' (Austin American-Statesman, Jun 2026).", "sources": "https://www.aep.com/news/stories/view/12063/; https://www.kiiitv.com/article/news/local/hut-8-sells-out-beacon-point-capacity-as-corpus-christi-considers-new-data-center-regulations/503-7429d71f-1662-494a-9216-a6a0f65d569d; https://www.caller.com/story/news/politics/2026/08/11/hut-8-data-center-corpus-christi-nueces-county-greg-abbott-audit/91249554007/", "verification": "B - price (EIA) verified; water figure secondary or not published"}, {"region": "Texas — Panhandle (SPP)", "utility": "Xcel Energy / Southwestern Public Service (SPS)", "utility_type": "Investor-owned vertically integrated (SPP; PUCT)", "our_sites_covered": "Fermi America HyperGrid (Amarillo); Google Pampa; TeraWulf Abernathy; IREN Childress", "energy_price_trend_2021_2026": "Amarillo ~13.5¢ (2026), typical bill ~$135 avg — below the TX statewide average (16.03¢, EIA 2026 YTD). 2026 fuel-factor update cut bills ~5%. Sep 2026: Xcel filed a large-load tariff (>75 MW) explicitly to prevent cost-shifting as DCs grow.", "energy_rate_events": "Xcel large-load tariff filing (PUCT, Sep 2026).", "bill_complaint_groups": "Environment America Texas & MediaJustice — 'Fermi Project Matador could drain the Ogallala Aquifer and raise costs'; Amarillo council opposition vote 4-1 (Oct 2025).", "water_consumption": "Fermi (5,800 acres, Carson County): Amarillo authorized max 2.5M gpd at $8.72/1,000 gal — the highest industrial water rate Amarillo has ever charged; Fermi claims up to 18.5M gpd total; subject to 1 acre-ft/acre/yr Panhandle GCD rule; nuclear blocks claimed air-cooled <50 acre-ft/yr.", "water_complaints": "Environment America 'Draining the Ogallala Aquifer for AI?'; MediaJustice factsheet; Amarillo public asking where 2.5M gpd goes; Fermi construction paused Feb 2026 awaiting TCEQ clean-air permit.", "sources": "https://www.myhighplains.com/news/your-local-election-hq/amarillo-ai-data-center-project/amarillo-city-council-votes-4-1-to-authorize-water-supply-agreement-with-fermi-inc; https://environmentamerica.org/texas/center/articles/draining-the-ogallala-aquifer-for-ai-project-matador-and-the-myth-of-limitless-growth; https://mediajustice.org/resource/factsheet-fermi-americas-data-center; https://newsroom.xcelenergy.com/news/xcel-energy-proposal-protects-texas-customers-from-higher-bills-as-electric-demand-from-data-centers-grows", "verification": "A - price (EIA) and water/rate claims checked against primary sources"}, {"region": "Texas — Austin", "utility": "Austin Energy", "utility_type": "Municipal (city-owned, ERCOT)", "our_sites_covered": "CoreWeave Austin (Core Scientific); Tesla Cortex (Giga Texas)", "energy_price_trend_2021_2026": "Rates set annually by Council; FY2026-27 net +$3.66/mo (base +5%, PSA −5%); prior year ~+$15/mo. Texas Energy Poverty Research Institute projects TX rates +29% through 2030; ERCOT load +10%/yr with AI/hyperscale the largest driver.", "energy_rate_events": "Annual Oct rate adoptions (2025, 2026).", "bill_complaint_groups": "Austin affordability advocates re $15/mo increase; no dedicated DC-bill group verified.", "water_consumption": "Site-specific water NOT verified; both campuses closed-loop/low-water per norms; LCRA drought stages recur.", "water_complaints": "None specific verified.", "sources": "https://austinenergy.com/rates/approved-rates-schedules; https://chariotenergy.com/blog/why-texas-electricity-bills-going-up-data-centers-ai", "verification": "B - price (EIA) verified; water figure secondary or not published"}, {"region": "Texas — San Antonio", "utility": "CPS Energy", "utility_type": "Municipal (largest municipal in US; ERCOT)", "our_sites_covered": "Microsoft San Antonio; Cipher Apollo (San Antonio area)", "energy_price_trend_2021_2026": "~13.4¢/kWh (Jul 2026), below TX average; last increase 4.25% (Feb 2024); CPS said Jul 2026 NO rate hike planned. Large load to reach 19% of sales by FY2031 (from 9%); DCs already ~$110M/yr revenue, +$185M forecast.", "energy_rate_events": "Feb 2024 +4.25%; 2026 large-load study fees; SB6 rulemaking participation.", "bill_complaint_groups": "No named SA bill-complaint group verified; CPS frames DCs as revenue-positive.", "water_consumption": "SAWS supplies; site-specific figures not verified.", "water_complaints": "None verified.", "sources": "https://www.ksat.com/news/local/2026/07/23/cps-energy-says-no-rate-hike-is-planned-as-texas-braces-for-massive-energy-demand-surge; https://www.expressnews.com/business/article/san-antonio-data-center-boom-cps-energy-21943803.php", "verification": "B - price (EIA) verified; water figure secondary or not published"}, {"region": "Texas — El Paso", "utility": "El Paso Electric", "utility_type": "Investor-owned (I Squared; PUCT + NMPRC)", "our_sites_covered": "Meta El Paso", "energy_price_trend_2021_2026": "2025-26 rate case: requested bill rise $1,157→$1,423/yr (+23%); TX settlement cut to ~$13.5M ≈ +$13/mo late 2026; NM side requested +26.8% avg. Residents 'infuriated'. $4.4B 5-yr capital plan 'driven largely by the construction boom of power-hungry data centers.'", "energy_rate_events": "TX case settled Feb 2026 (ROE 9.4%); Newman 6 cost-sharing dispute TX vs NM; Meta-related McCloud 366-MW gas plant CCN (Jan 2026) — City of El Paso formally opposed; Oracle (Project Jupiter tenant) proposed ~$55M/yr x 3 bill credit for EPE NM customers (Oct 2026, pending).", "bill_complaint_groups": "City of El Paso (City Attorney Karla Nieman) as intervenor: 'El Paso ratepayers should not be paying for the costs or risks associated with serving a single large customer'; City Rep. Josh Acevedo: 'I still have zero trust in Meta'; council declined contract renegotiation (Jun 2026) despite public outcry.", "water_consumption": "EPWater contract caps Meta at 2.5M gpd max (only ~117F+ days); projected avg 480,000 gpd (<1% of citywide); Meta pays 'very large water user' rate (~#11 user); initial estimate was up to 1.5B gal/yr before redesign; Meta funds infrastructure.", "water_complaints": "Far East/NE El Paso residents organized around water scarcity (Spectrum, Nov 2025); Aug 2026 El Paso Times top-10-water-users analysis after council declined renegotiation.", "sources": "https://elpasomatters.org/2025/10/26/el-paso-electric-bill-increase-el-paso-texas-electricity-utility/; https://kfoxtv.com/news/local/meta-data-center-water-cap-set-at-25m-gallons-a-day-average-pegged-at-480000; https://www.elpasotimes.com/story/money/business/2026/08/20/who-consumes-the-most-water-in-el-paso-see-the-top-10/90848366007", "verification": "B - price (EIA) verified; water figure secondary or not published"}, {"region": "New Mexico — Santa Teresa (Dona Ana)", "utility": "El Paso Electric (NM side)", "utility_type": "Investor-owned (NMPRC)", "our_sites_covered": "Project Jupiter (Stargate Dona Ana County)", "energy_price_trend_2021_2026": "EPE NM 2026 rate case (Mar 2026): ~$70.4M net ask, average bill impact 'like $40 a month' (El Paso Matters). EPE has put in writing that future requests will include evidence Meta is not subsidized by ratepayers.", "energy_rate_events": "NM 2026 rate case pending; Project Jupiter plans onsite microgrid paid by the companies.", "bill_complaint_groups": "Dona Ana County Commission (Apr 2026 resolution) demanding transparency on whether closed-loop commitments are honored; Sen. Jeff Steinborn relaying constituent questions.", "water_consumption": "CRRUA/Dona Ana potable: PPA commits closed-loop, avg 20,000 gpd, peak capped 60,000 gpd for full buildout; emergency replacement well (Oct 2025) now under NM Supreme Court stay after mandamus action; monthly well-pumping data public.", "water_complaints": "County resolution + legislative listening session; NM Supreme Court litigation over the well; constituent concerns about Lower Rio Grande aquifer drawdown. No named citizen group verified.", "sources": "https://elpasomatters.org/2026/10/22/el-paso-texas-data-center-meta-oracle-fort-bliss-project-jupiter-emissions/; https://www.donaana.gov/departments/administration/economic_development/project_jupiter_companies_commitments.php; https://www.nmlegis.gov/handouts/CCJ%20100526%20Item%2011%20Data%20Center%20Water%20Use.pdf", "verification": "B - price (EIA) verified; water figure secondary or not published"}, {"region": "New Mexico — Los Lunas", "utility": "Public Service Co. of New Mexico (PNM / TXNM Energy)", "utility_type": "Investor-owned (NMPRC)", "our_sites_covered": "Meta Los Lunas", "energy_price_trend_2021_2026": "NM 13.52¢ (2021) → 14.85¢ (2025) → 15.34¢ (2026 YTD) per EIA. PNM residential +$6.23/mo per phase (2025 & Apr 2026 phases of Case 24-00089-UT; ~7% overall vs ~14% requested). Increases attributed to grid/wildfire/renewables, not DCs — though Meta is a large PNM customer with 13 supported renewables.", "energy_rate_events": "May 2025 unanimous stipulation (NM DOJ, WRA, New Energy Economy, CCAE parties); Apr 1, 2026 phase 2 effective.", "bill_complaint_groups": "Alamogordo residents at PRC town hall ('Shocked by extreme PNM bills' — $70→$172); no PNM-specific DC bill group.", "water_consumption": "NM State Engineer: Meta Los Lunas avg 213.4 acre-ft/yr cooling (~70M gal/yr); ~67M gal from Los Lunas municipal 2024; 2025 agreement reserves up to 3M gal/day (excluded in Stage 3 emergency); funds 7 Rio Grande restoration projects (136-194M gal/yr).", "water_complaints": "Viral 'Meta drained the Rio Grande' claims DEBUNKED by Snopes (Mar 2026); NM legislature hearings on DC water (Aug 2026).", "sources": "https://www.nmlegis.gov/handouts/WNR%20083126%20Item%204%20Meta%20Los%20Lunas%20Data%20Center%20Water%20Stewardship.pdf; https://www.prc.nm.gov/2026/04/01/customer-notice-pnm-rate-change-effective-april-1-2026/", "verification": "A - price (EIA) and water/rate claims checked against primary sources"}, {"region": "Texas — West (Permian/Rolling Plains, mixed co-op/IOU)", "utility": "Mixed: SPS/AEP Texas/rural co-ops", "utility_type": "Mixed", "our_sites_covered": "Galaxy Helios (Dickens County); Google Haskell County; Cipher Black Pearl (Winkler); Microsoft Pecos; Core Scientific Pecos", "energy_price_trend_2021_2026": "Permian Basin Reliability Plan (PUCT Docket 55718, approved 2025) adds transmission costs partly borne regionally; SB6 large-load rules apply. Galaxy: 'privately funded substation and financial assurances to insulate ratepayers' (Galaxy statements).", "energy_rate_events": "Permian transmission expansion; Galaxy self-funding claims.", "bill_complaint_groups": "No named groups verified in Dickens/Haskell/Winkler/Reeves counties; general West TX water-scarcity reporting (E&E News/Politico May 2026).", "water_consumption": "Galaxy Helios: on-site groundwater wells + 11,400-sf water treatment plant (TDLR filing), closed-loop, campus wastewater treatment; Dickens County over Ogallala-adjacent aquifers. Haskell/Winkler/Pecos NOT verified.", "water_complaints": "None named/verified for these counties; regional Ogallala depletion advocacy (Environment America).", "sources": "https://www.tdlr.texas.gov/TABS/Search/Project/TABS2025012175; https://www.eenews.net/articles/texas-water-plan-ignores-data-center-surge-2", "verification": "B - price (EIA) verified; water figure secondary or not published"}, {"region": "Oklahoma — OKC / Muskogee", "utility": "Oklahoma Gas & Electric (OG&E) + municipal water (OKC, Muskogee)", "utility_type": "Investor-owned (SPP) + municipal water", "our_sites_covered": "CloudBurst Oklahoma City; Core Scientific Muskogee (Polaris Forge)", "energy_price_trend_2021_2026": "OKC 1,000-kWh bill: $108.45 (Jan 2023) → $117.34 (Jan 2025) → $121.41 (Jan 2026); ~13.19¢ effective (EIA OK 2025: 13.21¢; US 17.23¢ — ~23% below). OG&E filed +6.4% (~$7.80/mo) for 2027; floated a large-load tariff post-HB 2992.", "energy_rate_events": "2025 OG&E rate settlement; 2027 grid-mod filing; Apr 2026 OG&E-Google service agreements (Google covers direct infrastructure costs); Core Scientific holds 440 MW OG&E rights (~$421M Polaris acquisition). POLITICAL: OKC unanimous data-center MORATORIUM (Apr 21-Dec 31, 2026); Norman, Edmond, Luther, Piedmont moratoria/pauses.", "bill_complaint_groups": "Muskogee town hall (Aug 2026, 50+ residents demanding water/power/rate answers); resident Mark Hughes (KTUL) on rates for paycheck-to-paycheck residents; 'YOU CAN'T DRINK DATA' campaign; Rep. Kevin West's Rate Payer Protection Act cited; 300+ PSO customers filed appearances in the 2026 PSO rate case (Kevin Gann appeal to OK Supreme Court on constitutional cost-shift).", "water_consumption": "Core Scientific/Polaris Muskogee: ~2M gpd = ~6% of city supply, ~$1.2M/yr fees. CloudBurst OKC: reported potential 'up to 6M gallons' (scope unverified). OWRB (Jul 2026): NO Oklahoma DC has its own water permit — all via municipal systems (reporting gap). Google Muskogee pledged ~1.4B gal replenishment over 7 years.", "water_complaints": "Muskogee town hall transparency demands; Polaris vs City of Muskogee annexation lawsuit (2025); OKC moratorium memo citing water usage; Beltline OKC zoning conditions cap 75,000 gpd and ban potable cooling (Oct 2026).", "sources": "https://www.okc.gov/News-articles/Oklahoma-City-Council-approves-moratorium-on-new-data-centers; https://www.oklahoman.com/story/business/information-technology/2025/11/20/google-data-centers-oklahoma-oge-power-water-bills/87369500007; https://journalrecord.com/2026/10/28/oklahoma-city-beltline-energy-mega-data-center-zoning; https://okenergytoday.com/2026/10/okc-council-okays-zoning-for-major-data-center-project", "verification": "B - price (EIA) verified; water figure secondary or not published"}, {"region": "Texas — San Marcos / Hays County", "utility": "San Marcos municipal utilities / area co-ops", "utility_type": "Municipal + co-op (ERCOT)", "our_sites_covered": "CloudBurst San Marcos Gigacenter", "energy_price_trend_2021_2026": "Central Texas (Pedernales EC example): base charge $0.0619→$0.0659/kWh (Mar 2026); Wimberley residents formally tied rising household costs to large-load development (Sep 2026 letter re PUCT 58317).", "energy_rate_events": "San Marcos City Council voted 4-3 (Jun 16, 2026) to make data centers INELIGIBLE everywhere in city zoning — first full DC ban in Texas; Feb 2026 council rejected annexing the CloudBurst-related Highlander site.", "bill_complaint_groups": "Hays County water advocates (KUT Feb 2026 protest plans; Chia Guillory); residents Abigail Lindsey, councilmember Amanda Rodriguez; Caldwell-Hays Examiner watchdog; University Star op-ed accusing CloudBurst of 'exploiting Hays County' water during drought.", "water_consumption": "CloudBurst: closed-loop but consumes fill/maintenance water; Highlander proposal would have consumed >25M gal/yr from local aquifers; Stage 3 drought during approval fight; CloudBurst sought city recycled wastewater.", "water_complaints": "Hundreds of speakers at Feb 2026 San Marcos City Hall; KUT-documented protests against 5 proposed sites; June 2026 library community session against water drain.", "sources": "https://www.texastribune.org/2026/06/30/texas-san-marcos-data-center-ban-zoning-laws; https://www.kut.org/energy-environment/2026-02-26/hays-county-tx-data-centers-water-resources; https://universitystar.com/33993/opinions/cloudburst-data-center-exploits-hays-county", "verification": "B - price (EIA) verified; water figure secondary or not published"}, {"region": "Iowa — Des Moines metro / Council Bluffs", "utility": "MidAmerican Energy (Berkshire)", "utility_type": "Investor-owned", "our_sites_covered": "Meta Altoona; Google Council Bluffs; Microsoft West Des Moines; Microsoft Project Osmium (Cumming)", "energy_price_trend_2021_2026": "UNUSUALLY FLAT: no base electric rate increase since 2014; residential 11.2¢ (2025) vs IA state average 13.62¢ (EIA 2025; IA 12.73¢ in 2021 → 14.55¢ 2026 YTD). Gas rates rose (2023 case + 2026 filing +~$2.89/mo). Developed an individual cost-based DC rate (Oct 2024); 10-yr take-or-pay + exit penalties in hyperscaler contracts.", "energy_rate_events": "2015 electric case was the last increase; 2023 & 2026 gas filings; IUC consumer comment meetings Jul 2026.", "bill_complaint_groups": "Illinois CUB intervening against MidAmerican's 2026 IL filing; no large Iowa intervenor group; City of Norwalk IA fact page disputing rate impacts (pro-DC counter-voice).", "water_consumption": "Microsoft WDM: 68.5M gal 2024 (largest single user; 2-7% of monthly pumpage; financed a 300M-gal ASR well + $25M tower). Meta Altoona: 64M gal 2024, up to ~1M gpd peak (~8% of supply, contract to 16%); Altoona spending $50M to double supply. Google Council Bluffs: 1,746.4M gal withdrawn / 1,346.0M consumed in 2025 (Google 2026 Environmental Report p.97) — more than any other Google data center worldwide.", "water_complaints": "No sustained organized opposition; Des Moines Register framed central Iowa water as a 'crisis' topic (Jun 2025); Central Iowa Water Works reported DCs at only 0.3-0.9% during 2024 watering ban.", "sources": "https://www.wdmww.com/data-centers-your-water.aspx; https://www.desmoinesregister.com/story/tech/science/environment/2025/06/17/heres-what-to-know-about-data-centers-and-central-iowas-water-crisis/84231485007/; https://blog.nwf.org/2026/05/data-centers-water-and-the-strain-on-local-resources/", "verification": "A - price (EIA) and water/rate claims checked against primary sources"}, {"region": "Iowa — Cedar Rapids", "utility": "Alliant Energy (IPL)", "utility_type": "Investor-owned", "our_sites_covered": "Google Cedar Rapids (Big Cedar); QTS Cedar Rapids (Big Cedar)", "energy_price_trend_2021_2026": "Phased increases Oct 2024 + Oct 2025; IA residential avg 13.62¢ (EIA 2025). ITC Midwest projects transmission rate falling ~20% by 2030 as DC load spreads fixed costs.", "energy_rate_events": "2024 IUC electric case (Oct 2024/Oct 2025 phases); confidential individual-customer rate filings for the QTS campus (Sep 2026 reporting).", "bill_complaint_groups": "No named Iowa group; a Midwest clean-energy group (Sep 2026) called for scrutiny of Alliant's confidential QTS rates; Cedar Rapids Reddit bill complaints (anecdotal).", "water_consumption": "QTS ~$10B campus designed to 'use virtually no water' (closed-loop); Google Cedar Rapids figures not found.", "water_complaints": "None specific to Cedar Rapids.", "sources": "https://www.southernminn.com/around_the_web/news/clean-energy-group-calls-for-more-public-scrutiny-of-data-center-energy-costs/article_75da5512-3248-5f35-a7f8-44a942e941d3.html; https://www.norwalk.iowa.gov/news_detail_T5_R292.php", "verification": "B - price (EIA) verified; water figure secondary or not published"}, {"region": "Nebraska — Omaha metro", "utility": "Omaha Public Power District (OPPD)", "utility_type": "Public power district", "our_sites_covered": "Google Omaha; Google Papillion", "energy_price_trend_2021_2026": "Two consecutive 6.3% average increases (2025, 2026; residential +8.4% and +6.0%, ~$7/mo on $115); still ~30% below national avg. DCs get HIGHER increases (8.9-10.5%) per cost-of-service study.", "energy_rate_events": "Jan 2025 +6.3%; Dec 2025 board approved 2026 +6.3% (34 public commenters); Oct 2025 Nebraska AG sued OPPD; county moratoriums in Otoe, Gage, Seward counties + Cass County pause (2026).", "bill_complaint_groups": "State Sens. Terrell McKinney & Ashlei Spivey town halls — 'energy rates might rise, partly due to... unregulated data centers'; BOLD Nebraska (Jane Kleeb); Nebraska Sierra Club (Ken Winston): 'more electrical use is increasing rates for residents near data centers'; ratepayer Jesse Fischer at Dec 2025 board meeting.", "water_consumption": "Google's Nebraska campuses used ~732 MILLION gallons in 2025, up from 134.7M in 2023 (46.6M in 2022) (Google reporting; more than Omaha MUD customers' average weekly use). Meta funds Platte Valley restoration near Papillion.", "water_complaints": "Winnebago Tribe: 'There's nothing they can give us that's more important than our water' (Dakota Sandstone Aquifer/Missouri River draw concerns); LB1010 (2026) requires DCs to report annual water/power use; Sept 2026 Omaha public forum on energy/water impacts.", "sources": "https://www.oppd.com/news-resources/news-releases/2025/december/oppd-board-approves-2026-budget-with-63-average-rate-adjustment-and-updated-resolution-on-north-omaha-station-operations/; https://nebraskapublicmedia.org/en/news/news-articles/data-centers-take-center-stage-at-north-omaha-townhall/; https://waynedailynews.com/local-news/data-centers-water-use-raises-concerns-across-nebraska/", "verification": "B - price (EIA) verified; water figure secondary or not published"}, {"region": "Nebraska — Lincoln", "utility": "Lincoln Electric System (LES)", "utility_type": "Municipal (public power)", "our_sites_covered": "Google Lincoln", "energy_price_trend_2021_2026": "Five rate increases since 2023, ~+22.3% cumulative by 2027 if pending approved; +4% mid-2025; ~4.5% 2026; 3.5% proposed 2027 (~$4/mo).", "energy_rate_events": "Jul 2025 mid-year adjustment; 2026 and 2027 budget rate proposals; Google funded $300K LES efficiency programs.", "bill_complaint_groups": "Lincoln residents on 'bills going up significantly' (Reddit); Flatwater Free Press: a Google project could need >3x Lincoln's peak demand, fueling state legislation debate.", "water_consumption": "Included in the 732M-gal 2025 Google-Nebraska total; city breakdown not published.", "water_complaints": "None LES-specific; statewide pressure via LB1010 reporting law.", "sources": "https://www.les.com/company/news/les-proposes-2026-rate-adjustment; https://www.1011now.com/2026/09/21/lincoln-electric-system-customers-could-see-higher-bills-2027/", "verification": "B - price (EIA) verified; water figure secondary or not published"}, {"region": "Kansas/Missouri — Kansas City", "utility": "Evergy", "utility_type": "Investor-owned", "our_sites_covered": "Google Kansas City East (MO); Nebius Kansas City (MO)", "energy_price_trend_2021_2026": "KS base residential +9.6% (Oct 2025, ~$9/mo); MO Metro request +15.19%/$140.4M (Feb 2026, ~$17.70/mo) pending — Evergy cut $25M based on expected 2026 DC revenue; KS residential ~14.4¢ (2025).", "energy_rate_events": "Sep 2025 KCC $128M settlement; Nov 2025: KCC approved Evergy's Large Load Power Service rate (>75 MW; long-term contracts, penalties, premium rate) — cited as national model; Feb 2026 MO Metro rate case ER-2026-0143, decision by Jan 2027.", "bill_complaint_groups": "CURB (Kansas Citizens' Utility Ratepayer Board); Renew Missouri (intervenor); KCTV5 (Oct 2026): 'Evergy says data centers won't raise your rates — here's how that works' reflecting customer skepticism; Evergy FAQ insists request 'not driven by new data centers.'", "water_consumption": "No site-specific figures; KC draws from Missouri River.", "water_complaints": "None specific.", "sources": "https://kansasreflector.com/2025/09/25/kansas-utility-regulators-approve-evergy-rate-increase/; https://www.utilitydive.com/news/kansas-michigan-data-center-large-load-evergy-consumers/805115/; https://www.kctv5.com/2026/10/27/evergy-says-data-centers-wont-raise-your-rates-heres-how-that-works/", "verification": "B - price (EIA) verified; water figure secondary or not published"}, {"region": "Minnesota — Twin Cities (Rosemount)", "utility": "Xcel Energy (NSP-Minnesota)", "utility_type": "Investor-owned", "our_sites_covered": "Meta Rosemount", "energy_price_trend_2021_2026": "Requested ~$353M (2025) + $137.5M (2026); PUC granted interim +5.2% Jan 2025, final Jun 2026: ~$211M total (~2.3% + 3.4%). Oct 2026: Xcel proposed a 'Customer Rate Stability Plan' to postpone base increases ~2 years (DC-revenue driven).", "energy_rate_events": "Oct 2023: PUC approved Xcel-Meta Rosemount electric service agreements (negotiated discount rider, RECs); Jun 2026 final order; Oct 2026: MN AG Ellison opposed Google 'Pine Island' ESA — ratepayers 'could face billions of dollars' of cost-shift, criticized trade-secret redactions.", "bill_complaint_groups": "Citizens Utility Board Minnesota; MN AG Keith Ellison's Residential Utilities Division; Rosemount residents Kayla Hauser ('Can I get this cushioned deal?' re Meta's Xcel discount), Kim Dimmick; change.org moratorium petition (Mar 2026).", "water_consumption": "City estimated ~100,000 gal/day peak from Rosemount groundwater (Meta declined to confirm; says closed-loop); Dakota County 'one of the most irrigated counties'; state debate over requiring disclosure (Star Tribune Apr 2025).", "water_complaints": "Freshwater's Carrie Jennings: groundwater drawdown could dry shallow domestic wells ('You're going to see more conflict with private well owners'); viral (unverified) Well #8 gross-alpha claim; council paused new DC approvals (2026).", "sources": "https://cubminnesota.org/xcels-electric-rate-increase; https://www.ag.state.mn.us/Office/Communications/2026/10/01_XCEL-Energy.asp; https://www.govtech.com/products/minnesota-data-center-debate-turns-to-water-consumption; https://app.startribune.com/story/601324675/content.html", "verification": "B - price (EIA) verified; water figure secondary or not published"}, {"region": "Wisconsin — Mount Pleasant & Port Washington", "utility": "We Energies (WEC)", "utility_type": "Investor-owned (PSCW)", "our_sites_covered": "Fairwater AI Datacenter (Mount Pleasant); Stargate Port Washington (Lighthouse)", "energy_price_trend_2021_2026": "Steep: +9.2% (2023), +2.3% (2024), +12.38% cumulative 2025-26 (+$7.62/mo 2025, +$9.73/mo 2026); Apr 2026 request for 2027-28: +$347.1M; residential +10.28% in 2027 and +5.52% in 2028 (~+16.4% cumulative; typical bill ~$144→$166). CUB: 'third highest power rates in the Midwest.'", "energy_rate_events": "Mar 2025: Very Large Customer + Bespoke Resources tariffs filed; Apr 24, 2026: PSC overhauled — DCs pay 100% of new generation costs, 15-yr minimum contracts (>$1B customer savings); Oracle withdrew its lawsuit against the safeguards (Aug 2026); new rate case filed Apr 2026 (hearing Sep 2026).", "bill_complaint_groups": "Citizens Utility Board Wisconsin — lead intervenor ('existing Wisconsin customers should not pay a single cent'); Clean Wisconsin ('Clear As Mud' water report); Midwest Environmental Advocates; Milwaukee rate-hike protests (Oct 2024).", "water_consumption": "Mount Pleasant Fairwater: Lake Michigan water via Racine Water Utility, ~2,814,000 gal projected 2026 (disputed). Port Washington Stargate: Clean Wisconsin estimates ≥5.3 MILLION gal/day possible; Vantage/SoftBank say closed-loop ('designed to not use water' — Oracle co-CEO). Note: both sites are INSIDE the Great Lakes basin, so no Compact 'diversion' approval was needed.", "water_complaints": "Midwest Environmental Advocates SUED the City of Racine (Sep 2025) for failing to disclose projected water use for the Microsoft campus; Clean Wisconsin demanded disclosure of the 5.3 MGD scenario; Port Washington neighbors questioned oversight (TMJ4 2025); Badger Institute called water claims 'laughably wrong' (counterpoint).", "sources": "https://www.wpr.org/news/regulators-approve-electric-rate-hikes-for-we-energies-wps; https://psc.wi.gov/Documents/PressReleases/04.24.2026PressRelease.PDF; https://cubwi.org/not-a-single-cent-psc-revamps-data-center-power-price-plan/; https://www.jsonline.com/story/news/local/2025/09/15/suit-filed-to-learn-lake-michigan-water-use-at-microsoft-data-center/86161113007/; https://www.cleanwisconsin.org/clear-as-mud/", "verification": "A - price (EIA) and water/rate claims checked against primary sources"}, {"region": "Ohio — Columbus / New Albany / Clarington", "utility": "AEP Ohio (Ohio Power Co.)", "utility_type": "Investor-owned (deregulated supply; PUCO wires)", "our_sites_covered": "AWS New Albany; Meta Prometheus (New Albany); Google New Albany; Google Columbus; Bitdeer Clarington", "energy_price_trend_2021_2026": "Deregulated — bill pain mostly PJM supply/capacity. Landmark Data Center Tariff (Jul 2025): new >25MW DCs pay ≥85% of contracted capacity for up to 12 years even if unused, to shield residential customers. 2025 base settlement CUT distribution rates $58.7M thanks to DC revenue; OCC still demanded a PUCO probe (Apr 2026). DC industry appealed the DCT to the Ohio Supreme Court (Nov 2025).", "energy_rate_events": "May 2024 DCT filing after central-Ohio grid crisis; Jul 2025 PUCO adoption; Apr 2026 OCC investigation demand; Sep 2026 DCT 'Tranche Two' load-study deadline.", "bill_complaint_groups": "Ohio Consumers' Counsel (OCC) — DCs 'consume vast amounts of energy while contributing few local jobs' and consumers 'should not have to subsidize' them; Ohio Partners for Affordable Energy; Industrial Energy Users.", "water_consumption": "Columbus-area DCs (115 addresses) used ~1.2 BILLION gallons of drinking-quality water in 12 months (~3% of Columbus supply; Dispatch Jul 2026); Google New Albany 1,008.1M gal withdrawn / 835.7M consumed in 2025 (Lancaster 307.1/135.8; Lockbourne 460.8/359.5); city exploring recycled-water supply.", "water_complaints": "Farmers and rural residents concerned about aquifer/property implications (The Reporting Project); Columbus residents reacting to the 1.2B-gallon figure; no formal water advocacy group in New Albany.", "sources": "https://www.occ.ohio.gov/content/data-center-costs-24-0508-el-ata; https://www.dispatch.com/story/news/local/2026/07/06/columbus-area-data-centers-used-1-2-billion-gallons-of-water-in-a-year/90664392007/; https://www.dispatch.com/story/business/energy-resource/2026/04/25/ohio-consumers-counsel-seeks-investigation-into-data-center-power-costs/89754704007/", "verification": "A - price (EIA) and water/rate claims checked against primary sources"}, {"region": "Ohio — Northwest/Northeast (FirstEnergy)", "utility": "FirstEnergy Ohio (Ohio Edison/Toledo Edison)", "utility_type": "Investor-owned (deregulated supply)", "our_sites_covered": "Stargate Lordstown; Vultr Springfield AI Supercluster; Meta Bowling Green", "energy_price_trend_2021_2026": "No DC tariff (FirstEnergy prefers negotiated deals - consumer advocates criticize as weaker than AEP's); PJM capacity costs drove a June 2025 total-bill increase of 11.8% (Ohio Edison) / 13.3% (Toledo Edison) per FirstEnergy customer notice.", "energy_rate_events": "Lordstown: $30M grid upgrade 2019-2022; Vultr/5C Springfield: all grid upgrades paid by developer (150MW max); Meta Bowling Green: 180MW peak — nearly double the city's summer peak — plus $160M+ Meta grid investment; Williams to build Meta-funded behind-the-meter gas.", "bill_complaint_groups": "Bowling Green residents: 'high demands on water, electric, gas; low commitment when tax breaks expire' (BG Independent News); Springfield resident Melissa Rexroth (Nov 2025): 'What is the city doing to protect the citizens from increasing electric and water prices... and limiting water?'", "water_consumption": "Meta Bowling Green: up to 600,000 gpd via Northwestern Water & Sewer District (Meta's own framing: 'less than two full-service restaurants use annually' — contested). Vultr Springfield: ~300,000 gpd (city pumps 8.5M gpd avg). Stargate Lordstown: closed-loop, 'designed to not use water'.", "water_complaints": "BG Independent News documentation; Springfield commission question; none for Lordstown.", "sources": "https://bgindependentmedia.org/data-center-concerns-high-demands-on-water-electric-gas-low-commitment-when-tax-breaks-expire; https://springfieldohio.gov/5c-data-center-faqs/; https://www.nwwsd.org/news-releases/data-center-development", "verification": "B - price (EIA) verified; water figure secondary or not published"}, {"region": "Ohio — Lancaster", "utility": "City of Lancaster municipal utilities", "utility_type": "Municipal (city-owned electric/water/gas)", "our_sites_covered": "Google Lancaster", "energy_price_trend_2021_2026": "Municipal rates set by city board (PUCO-exempt); no public DC-impact filings found.", "energy_rate_events": "Google bought the Whiley Road site 2021; announced 2023; no municipal rate event published.", "bill_complaint_groups": "None identified.", "water_consumption": "No published figure for Lancaster (neighboring Google New Albany withdrew 1,008.1M gal / consumed 835.7M gal in 2025).", "water_complaints": "None found.", "sources": "https://www.nbc4i.com/news/local-news/columbus/google-announced-two-new-data-centers-in-central-ohio-columbus-and-lancaster/", "verification": "B - price (EIA) verified; water figure secondary or not published"}, {"region": "Indiana — Northern", "utility": "Indiana Michigan Power (I&M, AEP)", "utility_type": "Investor-owned (IURC)", "our_sites_covered": "AWS Project Rainier (New Carlisle); Google Fort Wayne", "energy_price_trend_2021_2026": "Landmark Feb 2025 large-load tariff (>70MW pay ≥80% of contracted capacity for 12-yr terms, exit fees). I&M says it will CUT base rates ~5% in two phases, crediting DC revenue. CAC counters: I&M is 'shifting more than $400 million' of AWS/Google grid costs onto customers (contested).", "energy_rate_events": "Nov 2024 filing; Feb 2025 IURC approval; 2026 base-rate reduction filing planned.", "bill_complaint_groups": "Citizens Action Coalition (CAC) — 'AI Data Center Build-Out Creates Unprecedented Risk to Hoosiers'; Indiana Office of Utility Consumer Counselor (settlement party).", "water_consumption": "Fort Wayne: St. Joseph River surface water; city at ~50% capacity (37M gpd avg vs 72M capacity); DC recycles cooling water before discharge (city FAQ). AWS New Carlisle figures not found.", "water_complaints": "None organized; city asserts no groundwater depletion.", "sources": "https://www.utilitydive.com/news/indiana-iurc-large-load-interconnection-data-center-aep-amazon-google/740452/; https://www.citact.org/ai-data-centers; https://engage.cityoffortwayne.org/data-center", "verification": "B - price (EIA) verified; water figure secondary or not published"}, {"region": "Indiana — Southern", "utility": "Duke Energy Indiana", "utility_type": "Investor-owned (IURC)", "our_sites_covered": "Meta Jeffersonville", "energy_price_trend_2021_2026": "Jun 2024: IURC approved ~$800M Meta special retail agreement — Meta buys power on its own behalf with full cost reimbursement, 'structural protections to prevent adverse impacts on other customers'; Duke: 'not building new power plants to serve Meta.'", "energy_rate_events": "Apr 2024 joint proposed order (Cause 45975); CAC alleges Duke shifted $216M of Meta network upgrades onto all customers (Cause 45647 TDSIC) — contested; Duke claims each 1,000MW DC saves existing customers ~$1B over 15-yr contracts.", "bill_complaint_groups": "Citizens Action Coalition (the $216M TDSIC claim).", "water_consumption": "No published water figure.", "water_complaints": "None found.", "sources": "https://www.in.gov/iurc/files/ord_45975_042424.pdf; https://www.citact.org/ai-data-centers", "verification": "B - price (EIA) verified; water figure secondary or not published"}, {"region": "North Dakota — Ellendale & Center", "utility": "Montana-Dakota Utilities (MDU) + area co-ops", "utility_type": "Investor-owned + co-ops", "our_sites_covered": "Applied Digital Polaris Forge 1 (Ellendale); Applied Digital Polaris Forge 3 (Center)", "energy_price_trend_2021_2026": "Framing INVERTED: MDU returned $45.4M to customers over 4 years (avg $62/yr savings) from DC electric service agreements; Ellendale alone projected >$200/yr residential credit at full load; ND requires '10-factor' best-service tests before serving DCs.", "energy_rate_events": "2023-25 MDU ESAs for Ellendale (530 MW) with PSC-mandated customer refunds; Jun 2026 ESA for Polaris Forge 3 Center (430 MW); 1,200MW of new gas near Center to be FULLY PAID by Applied Digital; new customer-bill line item showing DC benefits in development.", "bill_complaint_groups": "No organized bill-complaint group; some national reporting attributes western ND rate pressure to DCs (Bismarck Tribune via GovTech).", "water_consumption": "Applied Digital uses closed-loop 'waterless' cooling; Polaris Forge 2 likened to 'about two households' of water; cold climate keeps demands small. Polaris Forge 3 Center agreements not published.", "water_complaints": "None found.", "sources": "https://investor.mdu.com/news/news-details/2026/Montana-Dakota-Utilities-Announces-Electric-Service-Agreement-with-Applied-Digital-for-Proposed-AI-Factory/default.aspx; https://www.govtech.com/artificial-intelligence/power-water-needs-shape-3b-north-dakota-data-center", "verification": "B - price (EIA) verified; water figure secondary or not published"}, {"region": "Michigan — Saline Township", "utility": "DTE Energy", "utility_type": "Investor-owned (MPSC)", "our_sites_covered": "Stargate Saline Township (The Barn)", "energy_price_trend_2021_2026": "Contested: DTE fast-tracked heavily redacted power contracts; MPSC conditionally approved Dec 2025 (3-0) requiring the DC to 'cover all of its own costs' (else DTE absorbs them); AG Dana Nessel's rehearing denied Mar 2026 (groups 'lacked standing'). 1.4 GW ≈ +25% of DTE demand.", "energy_rate_events": "Nov 2025 fast-track request; controversial public hearing; Dec 2025 conditional approval; Mar 2026 rehearing denied.", "bill_complaint_groups": "Michigan AG Dana Nessel (rate impact unproven); Saline Township residents (Rachel Haushalter: 'It feels like a technocratic takeover'; Tim Bruneau; multiple township officials resigned); Clean Water Action; Friends of the Saline River.", "water_consumption": "Site will NOT use evaporative cooling (consent-judgment requirement); has own well + onsite wastewater treatment discharging treated sanitary wastewater to the Saline River (EGLE NPDES permit, Oct 2026 hearings).", "water_complaints": "EGLE hearing drew 65+ commenters: Sean Sutton (downstream phosphorus accumulation), Nicki Rockentine (cumulative impacts), Friends of the Saline River, Clean Water Action demanding rejection; settlement includes 47.5-acre wetland easement + $14M community payments.", "sources": "https://www.freep.com/story/news/local/michigan/2026/03/28/mpsc-dte-agreement-data-center-saline-township/89349996007/; https://michiganadvance.com/2026/10/22/egle-takes-comments-on-wastewater-permit-for-onsite-water-treatment-at-saline-township-data-center/; https://planetdetroit.org/2025/10/saline-data-center-settlement/", "verification": "B - price (EIA) verified; water figure secondary or not published"}, {"region": "Illinois — Chicago metro", "utility": "Commonwealth Edison (ComEd)", "utility_type": "Investor-owned T&D (PJM supply)", "our_sites_covered": "CoreWeave Chicago (ORD1); Microsoft Chicago metro", "energy_price_trend_2021_2026": "June 2025: double-digit bill jump (~$10-15/mo) attributed by CUB and ComEd to capacity costs driven by DC demand ('AI use and data centers are causing ComEd bills to spike' — Block Club); Jun 2026: further ~$2-3/mo. Statewide residential rose 15.87¢ (2024) → 17.67¢ (2025) per EIA (+11.3%).", "energy_rate_events": "Jun 2025 capacity-cost spike; CUB Aug 2025 analysis 'How data centers are raising our bills in Illinois'; Mar 2026 ComEd 'lessen the burden' measures; ComEd CEO publicly links DCs to rising costs (WTTW Jun 2026).", "bill_complaint_groups": "Citizens Utility Board (CUB) Illinois — lead advocate: 'The direct reason for these bill increases is a surge in the cost for reserve electricity... capacity'; CUB proposed DC cost-allocation reforms; Chicago residents on bill jumps (Block Club/Reddit).", "water_consumption": "No published water figures for tracked IL sites (Lake Michigan-system supplies).", "water_complaints": "None specific; regional scrutiny focuses on bills.", "sources": "https://blockclubchicago.org/2025/08/27/ai-use-and-data-centers-are-causing-comed-bills-to-spike-and-it-will-likely-get-worse/; https://www.citizensutilityboard.org/blog/2025/08/19/how-data-centers-are-raising-our-bills-in-illinois-and-what-we-should-do-about-it/; https://news.wttw.com/2026/06/04/comed-ceo-rate-increase-data-centers-and-bouncing-back-scandal", "verification": "B - price (EIA) verified; water figure secondary or not published"}, {"region": "Arizona — West Valley (Goodyear)", "utility": "Arizona Public Service (APS)", "utility_type": "Investor-owned (ACC-regulated)", "our_sites_covered": "Microsoft Goodyear", "energy_price_trend_2021_2026": "AZ 12.54¢ (2021) → 15.26¢ (2025) → 15.36¢ (2026 YTD) per EIA. Jun 2025 filing requests $608.7M-$662M (+13.99%); APS proposes >45% base increase for the Extra High Load Factor (DC ≥5MW) class + 'Growth Pays for Growth'. Oct 2026: AZ AG Kris Mayes urged ACC to investigate an alleged $587M cost shift to residential customers (analyst Abhay Padgaonkar); ACC auditing.", "energy_rate_events": "Docket E-01345A-25-0105: 26 parties, hearing May-Jul 2026, decision expected late 2026; ACC AI-DC rate-classification workshop Apr 2026.", "bill_complaint_groups": "RUCO, AZ PIRG, Sierra Club, AriSEIA intervenors; docket comments: 'Data center demand related costs should, in no way, be put/passed on to residential customers' (Mike Jennings, Aug 2026); protesters outside May 2026 hearing: 'Individuals are going to have higher electricity bills' (Nile Bunger).", "water_consumption": "Microsoft Goodyear: 2023 council amendment gives 1.2M gpd of wastewater capacity at full build-out (Microsoft paid $36M toward the $90M 157th Ave plant); the original water-cooling plan was up to 5M gpd (~1M gpd per building × 5 ≈ 1.83B gal/yr, per BI 2025), and buildings 4-5 were switched to air cooling; actual use withheld as 'proprietary'; piloting 'zero-water' cooling (42M gal/yr saved claimed). Ceres: Phoenix-region DCs ~385M gal/yr direct + ~2.9B via power generation, projected to 14.5B gal/yr; up to +32% water stress.", "water_complaints": "Goodyear-area NextDoor opposition to a 529-acre AI campus (2024); Data Orbital poll: 70% of Buckeye residents oppose new large developments amid water shortages; Litchfield Park low-pressure complaints; Jul 2026 emergency groundwater limits on Phoenix-area industrial users (lower confidence) amid 72%-extreme-drought conditions.", "sources": "https://docket.images.azcc.gov/E000053629.pdf; https://grandcanyontimes.com/arizona-corporation-commission-addresses-concerns-over-aps-power-surcharge-analysis; https://www.businessinsider.com/how-data-centers-are-deepening-the-water-crisis-2025-6; https://www.ceres.org/resources/reports/drained-by-data-the-cumulative-impact-of-data-centers-on-regional-water-stress", "verification": "A - price (EIA) and water/rate claims checked against primary sources"}, {"region": "Arizona — East Valley (Mesa) / Laveen", "utility": "Salt River Project (SRP)", "utility_type": "Public power / political subdivision (not ACC-regulated); also largest Phoenix-area water supplier", "our_sites_covered": "Google Mesa; AWS Dobbins Campus (Laveen) [SRP territory probable, unconfirmed]", "energy_price_trend_2021_2026": "Nov 2025: +2.4% overall, residential +3.4% (~$5.61/mo) plus ~50% higher single-family fixed charges (SWEEP: among nation's highest public-power fixed charges); large-commercial sales forecast +55.3% FY25→FY26 on DC demand.", "energy_rate_events": "Feb 2025: new E-67 Large Load price plan mandatory ≥20MW (80% minimum billing demand, milestone payments); large-customer 'cluster' integration studies charge infrastructure to the large customer.", "bill_complaint_groups": "Sierra Club Grand Canyon Chapter (data requests/opposition); AriSEIA (Autumn Johnson); SWEEP (Caryn Potter) on the 50% fixed-charge hike; public comments: 'You say the data centers won't increase residential [rates] yet rates keep going up' (Feb 2025).", "water_consumption": "Google Mesa: built AIR-COOLED specifically because local water was 'at high risk of depletion' (Google); 2019 agreement provides city supply up to ~1M gpd scaling toward ~4M gpd as backup; Mesa council minutes say community water concerns prompted Google's shift to air cooling. Ceres Phoenix regional figures above.", "water_complaints": "Mesa/Chandler community water concerns (WaPo 2023; Chandler Independent Jan 2026); KJZZ (Aug 2026): Valley-wide demands that DCs 'consider and protect our water supplies'; no large named Mesa group verified.", "sources": "https://www.swenergy.org/srp-board-approves-new-pricing-plan-increase/; https://apps.mesaaz.gov/MeetingArchive/ArchiveDocuments/ClerkDetailedMinutes/February%2012,%202026%20STY.pdf; https://suedatacenters.org/data-centers/google-redhawk-mesa-az; https://www.latitudemedia.com/news/in-lieu-of-water-cooling-google-locks-down-renewables-for-mesa-data-center", "verification": "A - price (EIA) and water/rate claims checked against primary sources"}, {"region": "Nevada — Las Vegas & Reno", "utility": "NV Energy (Nevada Power / Sierra Pacific)", "utility_type": "Investor-owned (PUCN)", "our_sites_covered": "CoreWeave Las Vegas; Switch Citadel (Tahoe Reno); Google Storey County", "energy_price_trend_2021_2026": "NV 11.49¢ (2021) → 13.26¢ (2025) → 13.36¢ (2026 YTD) per EIA. Nearly a quarter of Nevada electricity already goes to data centers (2026). NV Energy 2026 IRP: ~22 GW of service requests; 12 DC projects requesting 5,900 MW by 2033.", "energy_rate_events": "2025-26: NV Energy asked PUCN to authorize MANDATORY large-load agreements ≥25MW (pay infrastructure/energy costs); county moratoriums: Reno extended to Aug 2027 (6-1), Henderson permit pause, Boulder City 6-1 against a project.", "bill_complaint_groups": "No single statewide ratepayer group named; Sierra Club Toiyabe appealed the BLM-approved TS2 DC near Lake Mead (Jul 2026); Rep. Dina Titus raised alarms; 'From neighborhood protests to countywide moratoriums... protesters who distrust the industrial behemoths' (Nevada Independent).", "water_consumption": "Google Storey County: withdrew 1.9M gal (2023), 14.9M gal (2024) per Google reports. Southern NV: Google's south site ~352M gal in 2024; combined DC use >716M gal (LVRJ). DRI (Jan 2026): the 12 forecast projects would need ~9,647 acre-ft/yr cooling by 2033. SNWA: 90% from Lake Mead.", "water_complaints": "Sierra Club TS2 appeal (inadequate water review 10 miles from Lake Mead); American Rivers (Hawk Hammer): 'This region's water supply is already vulnerable'; Reno/Sparks/Henderson/Boulder City moratorium debates centered on water and power; Lake Mead at historic lows.", "sources": "https://www.leg.state.nv.us/App/InterimCommittee/REL/Document/33075; https://thenevadaindependent.com/article/how-much-water-and-power-do-data-centers-really-use; https://www.outsideonline.com/outdoor-adventure/environment/blm-ai-data-center-lake-mead; https://www.fox5vegas.com/2026/07/07/fox5-investigates-nevada-data-center-boom-strains-energy-water-land-resources", "verification": "A - price (EIA) and water/rate claims checked against primary sources"}, {"region": "Utah — Eagle Mountain", "utility": "Rocky Mountain Power (PacifiCorp)", "utility_type": "Investor-owned (Utah PSC)", "our_sites_covered": "Meta Eagle Mountain; QTS Eagle Mountain", "energy_price_trend_2021_2026": "UT 10.43¢ (2021) → 13.02¢ (2025) → 13.19¢ (2026 YTD) per EIA. 2024 request of 30% (cut to 18%) drew Gov. Cox: 'unacceptable'/'laughable'; PSC approved only 4.7% (~$4/mo) mid-2025; Jul 2026 settlement: +4.2% (~$3.44/mo) with rates stable through 2028 and a 10.6% energy-charge decrease — net bill DECREASE. Study: doubling DC capacity historically raised residential prices only ~0.65%.", "energy_rate_events": "2024-25 GRC (30% ask → 4.7%); 2026 settlement; SB 132 (2025) requires 100MW+ large-load provisions; 2026 study found DC impact minimal historically.", "bill_complaint_groups": "Utah Office of Consumer Services (Michele Beck) and Division of Public Utilities advocated reductions; Gov. Cox public opposition; resident Samantha Tingey: 'Everything else is so expensive that rising that on top of it would break a lot of people'; Eagle Mountain residents organized against the 2025 Meta expansion (generator noise, ~4-month delay).", "water_consumption": "Meta Eagle Mountain: >35M gallons withdrawn 2024 (more than double 2021); 2018 city agreement keeps Meta's monthly water use CONFIDENTIAL and requires the city to alert Meta when records are requested (confirmed to SLTrib, Jan 2026); district officials estimate 'several hundred million gallons/yr' (moderate confidence); new 2MG culinary tank built for Meta; 2026 expansion buildings closed-loop ('less than a typical golf course').", "water_complaints": "Sen. Koford pushed 2026 HB76 water-disclosure law after Eagle Mountain pushback: 'If you're using a lot of water, tell us how you're using it'; Great Salt Lake Collaborative: 'Can Utah become a data center hub without draining its water supply?'; ~700 protest letters against the Box Elder County Stratos proposal over water.", "sources": "https://commerce.utah.gov/2025/04/28/news-release-public-service-commissions-order-approves-reduced-rate-increase-for-rocky-mountain-power; https://greatsaltlakenews.org/latest-news/salt-lake-tribune/can-utah-become-a-data-center-hub-without-draining-its-water-supply; https://datacenters.atmeta.com/2026/09/deepening-our-investment-in-eagle-mountain-utah/; https://le.utah.gov/interim/2026/pdf/00003139.pdf", "verification": "A - price (EIA) and water/rate claims checked against primary sources"}, {"region": "Wyoming — Cheyenne", "utility": "Cheyenne Light, Fuel & Power (Black Hills Energy); water: Cheyenne BPU", "utility_type": "Investor-owned (WY PSC) + municipal water", "our_sites_covered": "Meta Cheyenne; Crusoe Project Jade", "energy_price_trend_2021_2026": "WY 11.17¢ (2021) → 13.37¢ (2025) → 14.01¢ (2026 YTD) per EIA (still below the US average). The widely cited '9.14¢ in 2024' figure could not be reconciled with EIA and was dropped. Black Hills' Large Power Contract tariff requires large DC customers to front 100% of infrastructure costs — repeatedly cited by Mayor Collins, Gov. Gordon as insulating Cheyenne ratepayers. (The big 2026 Black Hills +32% rate case applies to NE Wyoming, not Cheyenne.)", "energy_rate_events": "Lange II plant CPCN approved Jun 2025; large-load tariff structure.", "bill_complaint_groups": "Laramie County farmer Louis Ferguson (water-rights holder) disputes assurances DCs won't affect irrigation water; Cap City News Jun 2026 panel on 'public angst over data center growth'; Jim Malcom (Common Sense Wyoming): Wyoming 'isn't prepared organizationally to monitor or manage them'.", "water_consumption": "Cheyenne BPU: DCs currently ~93M gal/yr (~2% of city water); high-end projection +120M gal/yr (~6% of supply). Meta Cheyenne: evaporative <10% of year; Jul 2026: BPU stopped accepting 801,000 gallons of contractor fill-and-flush wastewater after rare bacterium Cupriavidus gilardii detected (under appeal). Crusoe Project Jade (1.8GW→10GW planned): closed-loop with treated water; Microsoft redesigns freed 566M gallons (Gov. Gordon).", "water_complaints": "Farmers worry Project Jade 'will suck up their irrigation water' (Cowboy State Daily, Mar 2025); Crow Creek wastewater discharge dispute (Jul 2026) between Cheyenne BPU and Meta/contractor.", "sources": "https://wyofile.com/black-hills-energy-wants-to-hike-electric-rates-32-in-northeast-wyoming/; https://cowboystatedaily.com/2025/03/07/cheyenne-farmers-worry-huge-data-center-will-suck-up-their-irrigation-water/ (referenced); https://capcity.news/latest-news/2026/06/06/public-angst-over-data-center-growth-addressed-by-panel-of-city-officials-experts-saturday", "verification": "A - price (EIA) and water/rate claims checked against primary sources"}, {"region": "Idaho — Kuna (Boise metro)", "utility": "Idaho Power (IDACORP)", "utility_type": "Investor-owned (IPUC)", "our_sites_covered": "Meta Kuna", "energy_price_trend_2021_2026": "ID 10.16¢ (2021) → 11.83¢ (2025) → 13.02¢ (2026 YTD) per EIA. 2025 GRC (IPC-E-25-16) settled +$110M (+7.48%) effective Jan 2026 — residential +9.74% (~$12.13/mo); Jun 2025 PCA decrease offset much of it. PUC staff: case driven by baseline growth/inflation, NOT DCs. HB 911 (2026): ≥50MW loads must self-fund infrastructure; HB 895 (2026): bars consumptive DC cooling off municipal systems.", "energy_rate_events": "2025 GRC settlement (Order 36892); Meta 'Brisbie' special contract (approved May 2023) — Meta funds infrastructure up front; IPC-E-26-07 opened 2026 for large-load cost-of-service methodology.", "bill_complaint_groups": "670 customers commented against the 2025 increase, many 'questioned who was paying for large data centers'; Idaho Sierra Club (Lisa Young): 'Our public lands in Idaho are not playgrounds for out-of-state tech companies'; Idaho Conservation League called for a statewide DC moratorium; Boise officials opposed the 3,700-acre Rhea/Arevia BLM-land project near Kuna (Sep 2026).", "water_consumption": "Meta Kuna (online Sep 2026): acquired ag water rights ~3.7M gpd, signed 2.5M gpd over to the City of Kuna; peak estimated ~2M gpd (Jul-Aug); closed-loop liquid cooling ('virtually no water' most of the year); donated >$100M water/wastewater system to the city; Trout Unlimited project returning ~149M gal/yr.", "water_complaints": "Direct opposition to Meta Kuna: NONE documented (no petition/lawsuit; officials supportive; water rights transferred from farmland). Broader Idaho: Sierra Club/ICL opposition to DCs on public lands (2026).", "sources": "https://puc.idaho.gov/Fileroom/PublicFiles/ELEC/IPC/IPCE2516/OrdNotc/20251230Final_Order_No_36892.pdf; https://datacenters.atmeta.com/2026/09/kuna-we-are-online; https://www.idahostack.com/articles/data-center-power-idaho-ratepayers.html", "verification": "A - price (EIA) and water/rate claims checked against primary sources"}, {"region": "Oregon — Boardman (Columbia Basin)", "utility": "Umatilla Electric Cooperative (+ Columbia Basin EC, Pacific Power)", "utility_type": "Electric cooperative (self-regulated, not OPUC rate-regulated)", "our_sites_covered": "AWS Boardman (Columbia Basin)", "energy_price_trend_2021_2026": "UEC raised residential rates 3+ times in 4 years, most recently +11% (Oct 2025, ~$12/mo) due to ~$8M revenue gap — yet rates remain bottom-third of Oregon, ~half US average. UEC load grew >500% in a decade to serve Amazon (8.4B kWh), mostly fossil 'unspecified power' (DEQ/Capital Chronicle).", "energy_rate_events": "Oct 2025 +11% residential; DEQ fined Port of Morrow $1.3M (2022) + more (2024) for nitrogen violations from wastewater serving DCs and food processors.", "bill_complaint_groups": "Columbia Riverkeeper — Feb 2026 'Closer Look' report on DC costs/emissions/water; Umatilla County residents quoted in Governing/Capital Chronicle; no formal ratepayer org (co-op is self-regulated).", "water_consumption": "DCs draw via Port of Morrow; key issue: land-applied DC/industrial wastewater contributed ~165 tons excess nitrogen (2018-21) to the nitrate-impaired Lower Umatilla Basin aquifer — private drinking wells contaminated (nitrate linked to blue-baby syndrome).", "water_complaints": "Columbia Riverkeeper + DEQ enforcement on nitrate contamination of private wells; AWS claims regional 'water positive' status.", "sources": "https://www.umatillaelectric.com/member-services/rates; https://www.columbiariverkeeper.org/wp-content/uploads/2026/02/2026.02.26-Data-Center-Closer-Look-Report.pdf; https://www.opb.org/article/2024/04/05/port-of-morrow-nitrate-pollution-lower-umatilla-basin-drinking-water-oregon/", "verification": "A - price (EIA) and water/rate claims checked against primary sources"}, {"region": "Oregon — Hillsboro", "utility": "Portland General Electric (PGE)", "utility_type": "Investor-owned (OPUC)", "our_sites_covered": "Meta-QTS Hillsboro 2", "energy_price_trend_2021_2026": "Residential bills +40% since 2021 (Sen. Wyden) / ~50% since 2019 (OPB). Jan 2024: +20.7% (largest in 20 years); Jan 2025: +5.5% to ~$160/mo; record disconnections for non-payment. Oregon CUB: residential customers paying >2x per kWh vs DCs. Jun 2026: under the 2025 POWER Act, PGE imposed a ~29.7% rate INCREASE on DCs (16+ sites) with a 1.3% residential DECREASE — first use of the new DC class.", "energy_rate_events": "Jan 2024 +20.7%; Dec 2024 +5.5%; 2026: first-ever DC rate class (+29.7%) with small residential/commercial decreases (OPUC docket, summer 2026).", "bill_complaint_groups": "Oregon Citizens' Utility Board — 'data centers were not paying for the costs incurred to serve them... we should see a slowdown in the significant increases to home PGE bills'; Sen. Ron Wyden (demanded answers on 40%+ increases); Jun 2026 Hillsboro anti-DC rally.", "water_consumption": "City of Hillsboro (Apr 2026 FAQ): ~14 DCs used ~111M gallons in 2025 = ~1.76% of city total (3.4% of industrial demand); most Hillsboro DCs closed-loop; Willamette Water Supply System reaches north Hillsboro mid-2030s.", "water_complaints": "2026 rally concerns over water infrastructure costs; Hillsboro Utilities Commission directed a review of DC customer classification 'to ensure they are paying their fair share.'", "sources": "https://katu.com/news/local/wyden-demands-answers-from-pge-after-electricity-bills-surge-over-40-since-2021; https://www.opb.org/article/2026/06/04/data-centers-utility-rate-pge; https://www.hillsboro-oregon.gov/Home/Components/News/News/17350", "verification": "A - price (EIA) and water/rate claims checked against primary sources"}, {"region": "Oregon — Prineville", "utility": "Pacific Power (PacifiCorp)", "utility_type": "Investor-owned (OPUC)", "our_sites_covered": "Meta Prineville", "energy_price_trend_2021_2026": "PUC approved +9.8% residential (Dec 2024); Sep 2026: 2027 case requests +10.8% residential (+$15.61/mo typical); customers report bills ~75% higher than 7 years ago.", "energy_rate_events": "Dec 2024 +9.8%; Sep 2026: Pacific Power signed a POWER Act agreement assigning DC generation/transmission/market costs to DCs >100MW (OPUC vote expected Nov 13, 2026) — called 'the strongest yet from a for-profit Oregon utility' by CUB.", "bill_complaint_groups": "Oregon CUB; Oregon Environmental Council; individual customers demanding rate rollbacks.", "water_consumption": "Meta Prineville used 445,000 m³ (117.5M gal) of city water in 2020 vs citywide 665M gal from the Valley Floor Aquifer; Meta funds an aquifer storage & recharge project (140M gal planned 2022) + Ingram Meadow restoration; Apple funds a similar project.", "water_complaints": "2021 Oregonian: 'Prineville residents may be concerned about the data center's water use' but few publicly challenge it; Ochoco Irrigation District: no impacts attributed.", "sources": "https://www.oregonlive.com/business/2021/12/facebook-parent-meta-looking-to-boost-water-reserves-in-crook-county.html; https://www.oregonlive.com/silicon-forest/2026/09/pacific-power-oks-plan-to-make-sure-data-centers-pay-their-own-way.html; https://www.opb.org/article/2024/12/20/portland-general-electric-residential-rates-increase-power-rate-hike-bill-price/", "verification": "B - price (EIA) verified; water figure secondary or not published"}, {"region": "Oregon — The Dalles", "utility": "Northern Wasco County PUD (electric) / City of The Dalles (water)", "utility_type": "Public utility district + municipal water", "our_sites_covered": "Google The Dalles", "energy_price_trend_2021_2026": "No major DC-attributed retail rate case found 2021-26; OR residential 11.37¢ (2021) → 15.46¢ (2025) → 15.46¢ (2026 YTD) per EIA.", "energy_rate_events": "The major conflict was WATER, not power: $28.5M Google water-infrastructure agreement (Nov 2021) — Google transferred ~3.9M gpd of former Alcoa smelter water rights to the city.", "bill_complaint_groups": "Area residents cited by OPB ('refusal to reveal how much water Google is requesting... the primary frustration for area residents'); WaterWatch of Oregon; Sierra Club ('Data Centers Are Hogging This Town's Water'); conflict-of-interest concerns about officials arranging Google tax breaks/land deals.", "water_consumption": "Google The Dalles: ~355M gal (2021, ~29% of city water) → ~550M gal (2025, ~40% of total city consumption), ~5x since 2012; Google's 2026 report: 654.3M gal withdrawal / 469M consumed in 2025. Nov 2021: city SUED The Oregonian to keep Google's water use secret; Dec 2022 settlement: city disclosed 10 years of data + future annual use, paid $53k.", "water_complaints": "The Dalles public-records lawsuit (city vs Oregonian/OregonLive, settled Dec 2022 — Google covered $106k of city legal costs); residents feared aquifer depletion for farms/orchards; Jan 2026 mayor fact-check dispute.", "sources": "https://www.oregonlive.com/silicon-forest/2022/12/the-dalles-settles-public-records-lawsuit-over-googles-data-centers-will-disclose-water-use.html; https://www.opb.org/article/2021/11/09/google-the-dalles-water-data-center; https://www.sierraclub.org/sierra/data-centers-are-hogging-town-s-water", "verification": "A - price (EIA) and water/rate claims checked against primary sources"}, {"region": "Washington — Quincy (Columbia Basin)", "utility": "Grant County PUD", "utility_type": "Municipal PUD (Columbia River hydro)", "our_sites_covered": "Microsoft Quincy", "energy_price_trend_2021_2026": "Among cheapest in US: $0.065/kWh (2026) → $0.067 proposed (2027) → projected $0.081 by 2036 (vs WA 13.17¢ and US 17.23¢, EIA 2025). 'Growth Pays for Growth' strategy protects core customers from DC-driven load growth.", "energy_rate_events": "Sep-Oct 2026: proposed 2027 package creating TWO new Tier-2 DC rate classes — Rate 20 'High Density Compute' ($0.045→$0.083 by 2036) and Rate 21 'Large High Density Compute' ($0.048→$0.094) — explicitly to shield core customers.", "bill_complaint_groups": "No major named ratepayer group; commission frames rates around protecting 'core customers'.", "water_consumption": "Quincy-area DCs in the Columbia Basin; Microsoft Quincy site water NOT verified.", "water_complaints": "None found.", "sources": "https://www.grantpud.org/media/attachments/2026/10/01/2027-rates---onesheet-3.pdf; https://www.publicpower.org/periodical/article/grant-pud-commissioners-considering-proposal-create-new-electric-rate-classes-data-centers", "verification": "A - price (EIA) and water/rate claims checked against primary sources"}, {"region": "New York — Barker/Somerset (Lake Ontario)", "utility": "NYPA hydropower / National Grid / NYSEG", "utility_type": "State power authority + IOUs (NYISO Zone A)", "our_sites_covered": "TeraWulf Lake Mariner (Barker/Somerset)", "energy_price_trend_2021_2026": "NY 19.48¢ (2021) → 26.39¢ (2025) → 29.26¢ (2026 YTD) per EIA statewide (upstate industrial zones run well below the state average, which is pulled up by NYC). Campus holds 250MW allocation ~90% NYPA hydropower; expansion to 500MW via National Grid. No TeraWulf-linked rate case found.", "energy_rate_events": "2024: Somerset Planning Board approved 4 more buildings; next 250MW 'in queue' 2025.", "bill_complaint_groups": "None on bills; residents complained about cooling-fan NOISE from 2021; town approved a noise-study RFP in 2024 after inconclusive TeraWulf studies.", "water_consumption": "Fully sealed closed-loop with air-cooled dry coolers (glycol): 'zero water withdrawal, zero discharge' to Lake Ontario; fluid renewal every 7-15 years.", "water_complaints": "None; design marketed as Lake Ontario-protective.", "sources": "https://www.terawulf.com/our-sites; https://www.lakemarinerdata.com/closed-loop-cooling; https://www.cnhi.com/rss_feed/somerset-planning-board-oks-preliminary-site-plan-for-new-data-center-buildings/", "verification": "B - price (EIA) verified; water figure secondary or not published"}, {"region": "New York — Lansing (Cayuga Lake)", "utility": "NYSEG (Avangrid); water: Bolton Point (Southern Cayuga Lake Intermunicipal WC)", "utility_type": "Investor-owned + intermunicipal water", "our_sites_covered": "TeraWulf Cayuga (Justified Data Campus)", "energy_price_trend_2021_2026": "NY 19.48¢ (2021) → 26.39¢ (2025) → 29.26¢ (2026 YTD) per EIA statewide (upstate industrial zones run well below the state average, which is pulled up by NYC). Former Cayuga coal-plant site with existing transmission; no TeraWulf-linked rate case found.", "energy_rate_events": "Apr 2026: NY DEC approved renewal of the lake water-withdrawal permit, CUT from 245M gpd (coal era) to 1M gpd — 'amid data center backlash'.", "bill_complaint_groups": "Lansing residents and planning-board attendees raised water-supply concerns at the 401-page site-plan review (Apr 2026); town board member Alfonso Fiorille: earlier no-lake-water claims were 'not entirely true'.", "water_consumption": "Closed-loop, mostly dry-air cooling; sources from Bolton Point (Cayuga Lake): peak up to 700,000 gpd expected only ~10-20 days/year; Bolton Point produces 2.5-2.8M gpd.", "water_complaints": "Community 'data center backlash' at DEC's permit approval; planning-board criticism: 'There's just a lot missing'.", "sources": "https://ithacavoice.org/2026/04/state-greenlights-water-permit-for-lansing-power-plant-amid-data-center-backlash/; https://ithacavoice.org/2026/04/theres-just-a-lot-missing-lansing-planning-board-takes-first-look-at-401-page-data-center-plan/", "verification": "B - price (EIA) verified; water figure secondary or not published"}, {"region": "New Jersey — Vineland (South Jersey)", "utility": "Vineland Municipal Electric Utility + Atlantic City Electric (Exelon)", "utility_type": "Municipal + investor-owned (PJM/BPU)", "our_sites_covered": "Nebius Vineland (DataOne campus)", "energy_price_trend_2021_2026": "NJ residential bills +17.23% to +20.20% effective Jun 2025 (BPU BGS auction; >$20/mo avg) — driven by record PJM capacity auctions ($269.92/MW-day 2025/26, ~8x prior; 2027/28 $333.44 at cap). Energy affordability decided the 2025 NJ governor's race: Gov.-elect Sherrill won promising a Day-One rate freeze; analysts: bills could rise up to 60% over five years.", "energy_rate_events": "Feb 2025 BPU auction; Jun 2025 bill spikes; Nov 2025 Sherrill election. Vineland-specific: VMEU (peak 164MW) 'determined that it is not able to accommodate' the original 300MW request — campus redesigned around 328MW of onsite Bloom Energy gas fuel cells + only 5MW from VMEU (Jul 2026).", "bill_complaint_groups": "NJ Division of Rate Counsel (Brian Lipman): 'Ratepayer... increase of over $20.00 per month... most of the increase is due to PJM's failure to fix its market rules'; the rate-freeze campaign; AARP NJ, Sierra Club.", "water_consumption": "Power largely from Bloom fuel cells (non-evaporative) — minimal water demand; site gallons not verified.", "water_complaints": "None found.", "sources": "https://www.nj.gov/bpu/newsroom/2025/approved/20250212.html; https://apnews.com/article/new-jersey-virginia-governor-utility-prices-electricity-a7b783d93da03faac900ef5514394f6f; https://www.pjm.com/-/media/DotCom/markets-ops/rpm/rpm-auction-info/2027-2028/2027-2028-bra-report.pdf", "verification": "B - price (EIA) verified; water figure secondary or not published"}, {"region": "Pennsylvania — Berwick/Salem Township/Lancaster/Nesquehoning (PPL)", "utility": "PPL Electric Utilities", "utility_type": "Investor-owned (PA PUC)", "our_sites_covered": "AWS Berwick; AWS Salem Township (Susquehanna); CoreWeave Lancaster; Bitfarms Panther Creek (Nesquehoning)", "energy_price_trend_2021_2026": "PPL residential supply up ~$20/mo over the last year (two PJM capacity auctions); Jul 2026: distribution +$275M/yr settled (+3.23%, +$6.48/mo). PPL-zone load projected to grow ~20.5%/yr over 5 years, largely hyperscale DCs. PA 13.76¢ (2021) → 19.29¢ (2025) → 21.13¢ (2026 YTD) per EIA.", "energy_rate_events": "Talen-Amazon Susquehanna co-location: Nov 2024 FERC rejected (2-1) the ISA expansion 300→480MW after AEP/Exelon argued it could shift up to $140M/yr of transmission costs to PJM ratepayers — triggered the national co-located-load debate. Jun 2026: PPL settlement creates a DC rate class (10-yr minimum commitments; $11M/yr low-income assistance charged to large loads from 2027). Oct 2026: PA Office of Consumer Advocate filed a FORMAL COMPLAINT vs PPL alleging DCs raise costs; Gov. Shapiro (Oct 16, 2026) and CAUSE-PA intervened.", "bill_complaint_groups": "PA Office of Consumer Advocate — PPL rates 'unjust and unreasonable' because consumers bear DC costs; CAUSE-PA (via PA Utility Law Project) — 'low and moderate income customers will be subject to categorically unjust... rates'; Gov. Josh Shapiro: 'Pennsylvanians should not be left paying higher electric bills because of data center developers.'", "water_consumption": "SRBC docket 20260301: AWS PHL100 (Salem Twp) authorized consumptive evaporative use up to 0.129 MGD (raised from 0.060) via PA American Berwick system, with mitigation fees. CoreWeave Lancaster: closed-loop, 'minimal use of municipal water'. NOTE: AWS Berwick and Salem Township may be one $20B campus (flag for dedup).", "water_complaints": "No PPL-territory water lawsuits; SRBC permitting is the oversight.", "sources": "https://www.utilitydive.com/news/ferc-interconnection-isa-talen-amazon-data-center-susquehanna-exelon/731841/; https://www.pa.gov/governor/newsroom/2026-press-releases/gov--shapiro-protects-customers-and-holds-data-center-developers; https://www.puc.pa.gov/pcdocs/1953620.pdf; https://www.srbc.gov/waav/Search/getdocket?documenttype=Approval&isabre=False&projectnumber=20260301", "verification": "A - price (EIA) and water/rate claims checked against primary sources"}, {"region": "Pennsylvania — Falls Township (Fairless)", "utility": "PECO Energy (Exelon)", "utility_type": "Investor-owned (PA PUC)", "our_sites_covered": "AWS Falls Township (Keystone)", "energy_price_trend_2021_2026": "Same PJM capacity pressure; PECO-specific trend not verified. Amazon announced Jun 2025 $20B PA investment including Falls Twp (former US Steel Fairless Works).", "energy_rate_events": "Oct 2025: PECO filed a PUC Letter of Notification for two 230kV taps ($8.13M) serving a 240MW interim / 600MW ultimate DC adjacent to Fairless Energy (Q1 2027 target).", "bill_complaint_groups": "Same statewide advocates (PA OCA, CAUSE-PA); no PECO-specific complaint.", "water_consumption": "Delaware River Basin Commission jurisdiction; site water not verified.", "water_complaints": "None found.", "sources": "https://www.puc.pa.gov/pcdocs/1900416.pdf; https://www.wnep.com/article/news/local/columbia-county/amazon-to-invest-20-billion-in-pennsylvania-for-ai-infrastructure-data-centers-berwick-columbia-county-luzerne-falls-township-bucks/523-a6211714-0761-4dc7-8c8e-3a5dd8ae021d", "verification": "B - price (EIA) verified; water figure secondary or not published"}, {"region": "West Virginia — (site actually TX — see flag)", "utility": "Mon Power / Potomac Edison (FirstEnergy)", "utility_type": "Investor-owned (WV PSC)", "our_sites_covered": "[Cipher Barber Lake was listed in Barbour County WV — RESEARCH CORRECTION: it is in Colorado City, Texas (see ERCOT/AEP TX); no WV Cipher site found. WV row kept as regional context.]", "energy_price_trend_2021_2026": "Mar 2024: PSC approved $105M settlement (+7.9% residential; 1,865 protest letters). FirstEnergy reports a 4.1GW WV DC pipeline (+155% YoY) and plans a ~+2.3% residential surcharge for $2.7B of new generation built 'mainly for a data center' (Maidsville 1,200MW gas, ~2031).", "energy_rate_events": "Feb 2026: Maidsville CPCN with customer surcharge; May 2026: consumer coalition filing to reject it as 'too speculative'; FirstEnergy signed the White House Ratepayer Protection Pledge (Jul 2026).", "bill_complaint_groups": "West Virginia Citizen Action Group, Solar United Neighbors, Energy Efficient West Virginia (May 2026 PSC filing); 1,865 public protest letters in the 2024 rate case.", "water_consumption": "Maidsville plant on the Monongahela; DC-specific WV water use not verified.", "water_complaints": "None found.", "sources": "https://www.psc.state.wv.us/press/2024/Press_20240327143217.pdf; https://www.utilitydive.com/news/firstenergy-data-center-west-virginia-maidsville-earnings/826558/", "verification": "B - price (EIA) verified; water figure secondary or not published"}, {"region": "North Carolina — Lenoir/Madison/Marble (Duke Carolinas)", "utility": "Duke Energy Carolinas (DEC)", "utility_type": "Investor-owned (NCUC)", "our_sites_covered": "Google Lenoir; Nscale NC-1 (Madison — CORRECTION: town of Madison, Rockingham County); Core Scientific Marble", "energy_price_trend_2021_2026": "2025 rate request: typical DEC residential bill $144.98/mo → $168.54 by Jan 2028 (~+16% over two years) under the multiyear rate plan; Duke FAQ explicitly addresses 'Is this rate increase due to data centers?'", "energy_rate_events": "2026 settlement approved a Duke 'Large Load Tariff' (ESAs from Jun 1, 2026; ≥50MW at ≥80% LF or ≥150MW: dedicated-facility costs, minimum billing demand, liquidated damages, security) — SELC-hosted settlement, Oct 6, 2026. Core Scientific Marble operates under a 2019 ESA (24→48MW contract demand); Nscale signed a May 2025 letter agreement for 99MW peak.", "bill_complaint_groups": "NC WARN (longtime Duke intervener on cost allocation); SELC; NC Public Staff (ratepayer advocate).", "water_consumption": "Google Lenoir 2025: withdrawal 378.3M gal, consumption 344.3M gal — Google's #8 thirstiest US site (2026 Environmental Report).", "water_complaints": "None found for Lenoir; Google participates in Duke's Green Source Rider solar programs.", "sources": "https://www.duke-energy.com/home/billing/dec-nc-rate-case; https://www.selc.org/wp-content/uploads/2026/10/2026-10-06-Duke-Energy-LLT-Settlement.pdf; https://www.visualcapitalist.com/mapped-googles-data-centers-water-use/", "verification": "A - price (EIA) and water/rate claims checked against primary sources"}, {"region": "North Carolina — Hamlet (Richmond County)", "utility": "Duke Energy Progress (DEP)", "utility_type": "Investor-owned (NCUC)", "our_sites_covered": "AWS Richmond County (Hamlet)", "energy_price_trend_2021_2026": "2025 rate request: typical DEP residential bill $163.84/mo → $193.54 by Jan 2028 (~+18% over two years); Duke FAQ explicitly addresses data centers.", "energy_rate_events": "Aug 2026: NC DEQ issued final air permits for Amazon's 588 backup diesel engines + 57 temporary 'bridge power' engines, capping emissions and adding monitoring 'in response to public feedback'.", "bill_complaint_groups": "Public comments on DEQ air permits (permit split, emissions, toxic air pollutants incl. acrolein modeling — DEQ found compliance); NC WARN/SELC active in the rate case.", "water_consumption": "Not disclosed in permit summaries; backup/bridge engines are diesel/air.", "water_complaints": "Air-quality/emissions concerns rather than water.", "sources": "https://www.deq.nc.gov/news/press-releases/2026/08/28/ncdeqs-division-air-quality-requires-additional-monitoring-testing-final-air-quality-permits-amazon; https://www.duke-energy.com/home/billing/dec-nc-rate-case", "verification": "A - price (EIA) and water/rate claims checked against primary sources"}];
    const STATES = [{"state": "AL", "price_2021": 12.96, "price_2026_ytd": 16.51, "rise_pct": 27.4, "pjm_core": false, "operating_mw": 487}, {"state": "AR", "price_2021": 11.27, "price_2026_ytd": 13.74, "rise_pct": 21.9, "pjm_core": false, "operating_mw": 0}, {"state": "AZ", "price_2021": 12.54, "price_2026_ytd": 15.36, "rise_pct": 22.5, "pjm_core": false, "operating_mw": 385}, {"state": "GA", "price_2021": 12.51, "price_2026_ytd": 15.48, "rise_pct": 23.7, "pjm_core": false, "operating_mw": 640}, {"state": "IA", "price_2021": 12.73, "price_2026_ytd": 14.55, "rise_pct": 14.3, "pjm_core": false, "operating_mw": 1160}, {"state": "ID", "price_2021": 10.16, "price_2026_ytd": 13.02, "rise_pct": 28.1, "pjm_core": false, "operating_mw": 0}, {"state": "IL", "price_2021": 13.18, "price_2026_ytd": 19.23, "rise_pct": 45.9, "pjm_core": true, "operating_mw": 209}, {"state": "IN", "price_2021": 13.37, "price_2026_ytd": 17.04, "rise_pct": 27.4, "pjm_core": false, "operating_mw": 2200}, {"state": "KS", "price_2021": 12.98, "price_2026_ytd": 15.26, "rise_pct": 17.6, "pjm_core": false, "operating_mw": 0}, {"state": "MI", "price_2021": 17.54, "price_2026_ytd": 21.73, "rise_pct": 23.9, "pjm_core": false, "operating_mw": 0}, {"state": "MN", "price_2021": 13.5, "price_2026_ytd": 16.44, "rise_pct": 21.8, "pjm_core": false, "operating_mw": 0}, {"state": "MO", "price_2021": 11.41, "price_2026_ytd": 14.28, "rise_pct": 25.2, "pjm_core": false, "operating_mw": 145}, {"state": "MS", "price_2021": 11.56, "price_2026_ytd": 15.06, "rise_pct": 30.3, "pjm_core": false, "operating_mw": 1228}, {"state": "NC", "price_2021": 11.32, "price_2026_ytd": 14.94, "rise_pct": 32.0, "pjm_core": false, "operating_mw": 0}, {"state": "ND", "price_2021": 10.85, "price_2026_ytd": 12.46, "rise_pct": 14.8, "pjm_core": false, "operating_mw": 400}, {"state": "NE", "price_2021": 10.75, "price_2026_ytd": 12.92, "rise_pct": 20.2, "pjm_core": false, "operating_mw": 615}, {"state": "NJ", "price_2021": 16.35, "price_2026_ytd": 24.09, "rise_pct": 47.3, "pjm_core": true, "operating_mw": 315}, {"state": "NM", "price_2021": 13.52, "price_2026_ytd": 15.34, "rise_pct": 13.5, "pjm_core": false, "operating_mw": 118}, {"state": "NV", "price_2021": 11.49, "price_2026_ytd": 13.36, "rise_pct": 16.3, "pjm_core": false, "operating_mw": 891}, {"state": "NY", "price_2021": 19.48, "price_2026_ytd": 29.26, "rise_pct": 50.2, "pjm_core": false, "operating_mw": 750}, {"state": "OH", "price_2021": 12.77, "price_2026_ytd": 18.81, "rise_pct": 47.3, "pjm_core": true, "operating_mw": 1986}, {"state": "OK", "price_2021": 11.0, "price_2026_ytd": 13.81, "rise_pct": 25.5, "pjm_core": false, "operating_mw": 0}, {"state": "OR", "price_2021": 11.37, "price_2026_ytd": 15.46, "rise_pct": 36.0, "pjm_core": false, "operating_mw": 1480}, {"state": "PA", "price_2021": 13.76, "price_2026_ytd": 21.13, "rise_pct": 53.6, "pjm_core": true, "operating_mw": 0}, {"state": "TN", "price_2021": 11.07, "price_2026_ytd": 13.8, "rise_pct": 24.7, "pjm_core": false, "operating_mw": 2000}, {"state": "TX", "price_2021": 12.11, "price_2026_ytd": 16.03, "rise_pct": 32.4, "pjm_core": false, "operating_mw": 5668}, {"state": "UT", "price_2021": 10.43, "price_2026_ytd": 13.19, "rise_pct": 26.5, "pjm_core": false, "operating_mw": 133}, {"state": "VA", "price_2021": 11.96, "price_2026_ytd": 16.95, "rise_pct": 41.7, "pjm_core": true, "operating_mw": 1680}, {"state": "WA", "price_2021": 10.11, "price_2026_ytd": 14.42, "rise_pct": 42.6, "pjm_core": false, "operating_mw": 500}, {"state": "WI", "price_2021": 14.52, "price_2026_ytd": 19.05, "rise_pct": 31.2, "pjm_core": false, "operating_mw": 0}, {"state": "WV", "price_2021": 12.15, "price_2026_ytd": 15.58, "rise_pct": 28.2, "pjm_core": true, "operating_mw": 0}, {"state": "WY", "price_2021": 11.17, "price_2026_ytd": 14.01, "rise_pct": 25.4, "pjm_core": false, "operating_mw": 0}];
  </script>
  <script>(() => {
  "use strict";

  const STATUS = {
    operational: { label: "Operational", long: "Fully operational", color: "#45d483" },
    partially_operational: { label: "Partial", long: "Partially operational", color: "#e8c653" },
    under_construction: { label: "Construction", long: "Under construction", color: "#68a8f8" },
    planned: { label: "Planned", long: "Planned / announced", color: "#b58af2" },
    unknown: { label: "Unknown", long: "Unknown status", color: "#9ca3af" }
  };
  const METHODS = {
    gpu_count: "GPU count",
    third_party: "Third-party",
    flops: "Peak FLOPS",
    power: "Power estimate"
  };
  const OPERATOR_COLORS = {
    Google: "#e7a84d",
    Meta: "#69a9ef",
    Microsoft: "#57c5b6",
    AWS: "#e4cc58",
    Nebius: "#b58af2",
    Crusoe: "#ed8d78"
  };

  const $ = (selector, root = document) => root.querySelector(selector);
  const $$ = (selector, root = document) => [...root.querySelectorAll(selector)];
  const esc = (value) => String(value ?? "").replace(/[&<>'"]/g, char => ({
    "&": "&amp;", "<": "&lt;", ">": "&gt;", "'": "&#39;", '"': "&quot;"
  })[char]);
  const safeUrl = (value) => /^https?:\/\//i.test(value || "") ? esc(value) : "#";
  const num = (value, digits = 0) => value == null || Number.isNaN(Number(value))
    ? "—"
    : Number(value).toLocaleString("en-US", { maximumFractionDigits: digits, minimumFractionDigits: digits });
  // Explicit solid tints avoid the fill-opacity compositing artefact that
  // renders a solid core inside a translucent circle in Chrome.
  const hexToRgb = hex => {
    const value = hex.replace("#", "");
    return [0, 2, 4].map(i => parseInt(value.slice(i, i + 2), 16));
  };
  const tint = (hex, white = 0.6) => {
    const [r, g, b] = hexToRgb(hex);
    const mix = c => Math.round(c + (255 - c) * white);
    return `rgb(${mix(r)},${mix(g)},${mix(b)})`;
  };
  const compact = (value, digits = 1) => {
    if (value == null || !Number.isFinite(Number(value))) return "—";
    const n = Number(value);
    if (Math.abs(n) >= 1e6) return `${(n / 1e6).toFixed(digits)}M`;
    if (Math.abs(n) >= 1e3) return `${(n / 1e3).toFixed(n >= 1e5 ? 0 : digits)}k`;
    return n.toLocaleString("en-US", { maximumFractionDigits: digits });
  };
  const powerOf = d => d.power_capacity_mw ?? d.it_load_mw ?? null;
  const locationOf = d => [d.city, d.state_province, d.country].filter(Boolean).join(", ");
  const statusOf = d => STATUS[d.status] || STATUS.unknown;
  const operatorColor = name => OPERATOR_COLORS[name] || "#82dfb5";

  /* ---------- Dataset summary ---------- */
  const totalPower = DATA.reduce((sum, d) => sum + (powerOf(d) || 0), 0);
  const countries = [...new Set(DATA.map(d => d.country).filter(Boolean))].sort();
  const statusCounts = Object.keys(STATUS).reduce((acc, key) => {
    acc[key] = DATA.filter(d => (d.status || "unknown") === key).length;
    return acc;
  }, {});

  // Capacity (MW) by status: the headline for a community reader. Same
  // convention as the country table: gross power where published, else IT load.
  const powerByStatus = (rows) => Object.keys(STATUS).reduce((acc, key) => {
    acc[key] = rows.filter(d => (d.status || "unknown") === key).reduce((sum, d) => sum + (powerOf(d) || 0), 0);
    return acc;
  }, {});
  const pct = (part, whole) => whole ? Math.round(part / whole * 100) : 0;
  const worldMW = powerByStatus(DATA);
  const usMW = powerByStatus(DATA.filter(d => d.country === "United States"));
  const pipelineShare = (mw, total) => pct(mw.planned + mw.under_construction, total);
  const totalUS = Object.values(usMW).reduce((a, b) => a + b, 0);
  const worldPipeline = `${pipelineShare(worldMW, totalPower)}%`;

  $("#hero-total").textContent = num(totalPower / 1000, 1);
  $("#hero-sites").textContent = num(DATA.length);
  $("#hero-pipeline-text").textContent = worldPipeline;
  $("#thesis-pipeline").textContent = worldPipeline;
  $("#hero-share").textContent = `${worldPipeline} planned or under construction`;
  $("#stat-us").textContent = `${num(totalUS / 1000, 1)} GW`;
  $("#stat-us-pipeline").textContent = `${pipelineShare(usMW, totalUS)}%`;
  $("#stat-countries").textContent = num(countries.length);
  $("#stat-operational").textContent = `${pct(worldMW.operational, totalPower)}%`;

  const activeStatusKeys = Object.keys(STATUS).filter(key => statusCounts[key]);
  $("#hero-status-stack").innerHTML = activeStatusKeys.map(key =>
    `<span style="width:${worldMW[key] / totalPower * 100}%;background:${STATUS[key].color}" title="${STATUS[key].long}: ${num(worldMW[key] / 1000, 1)} GW, ${statusCounts[key]} sites"></span>`
  ).join("");
  $("#hero-status-key").innerHTML = activeStatusKeys.map(key =>
    `<div><i style="background:${STATUS[key].color}"></i><span>${STATUS[key].label}</span><b>${num(worldMW[key] / 1000, 1)} GW</b></div>`
  ).join("");

  /* ---------- Reveal motion ---------- */
  const revealItems = $$(".reveal");
  if ("IntersectionObserver" in window && !window.matchMedia("(prefers-reduced-motion: reduce)").matches) {
    const observer = new IntersectionObserver(entries => {
      entries.forEach(entry => {
        if (entry.isIntersecting) {
          entry.target.classList.add("visible");
          observer.unobserve(entry.target);
        }
      });
    }, { threshold: 0.06, rootMargin: "0px 0px -30px" });
    revealItems.forEach(item => observer.observe(item));
  } else {
    revealItems.forEach(item => item.classList.add("visible"));
  }

  /* ---------- Atlas filters and map ---------- */
  const activeStatuses = new Set(activeStatusKeys);
  let selectedSite = null;
  let filteredSites = [...DATA];
  let visibleCount = 10;
  let map = null;
  let markerLayer = null;
  const markerBySite = new Map();

  $("#country-filter").insertAdjacentHTML("beforeend", countries.map(country =>
    `<option value="${esc(country)}">${esc(country)}</option>`
  ).join(""));

  function renderStatusFilters() {
    $("#status-filters").innerHTML = activeStatusKeys.map(key => `
      <button class="status-filter ${activeStatuses.has(key) ? "active" : ""}" type="button"
        data-status="${key}" aria-pressed="${activeStatuses.has(key)}">
        <i style="background:${STATUS[key].color}"></i>${STATUS[key].long}<b>${statusCounts[key]}</b>
      </button>`).join("");
  }

  function getFilteredSites() {
    const query = $("#site-search").value.trim().toLowerCase();
    const country = $("#country-filter").value;
    return DATA.filter(d => {
      const matchesQuery = !query || [d.name, d.operator, d.city, d.state_province, d.country]
        .filter(Boolean).join(" ").toLowerCase().includes(query);
      return matchesQuery && (!country || d.country === country) && activeStatuses.has(d.status || "unknown");
    });
  }

  if (window.L) {
    const canvasRenderer = L.canvas({ padding: 0.4 });
    map = L.map("map", { renderer: canvasRenderer, zoomControl: false, worldCopyJump: true, minZoom: 2 })
      .setView([27, 8], 2.35);
    L.control.zoom({ position: "bottomright" }).addTo(map);
    L.tileLayer("https://server.arcgisonline.com/ArcGIS/rest/services/Canvas/World_Dark_Gray_Base/MapServer/tile/{z}/{y}/{x}", {
      attribution: "Tiles &copy; Esri &mdash; Esri, DeLorme, NAVTEQ",
      maxZoom: 16
    }).addTo(map);
    markerLayer = L.layerGroup().addTo(map);
  } else {
    $("#map").innerHTML = '<div style="padding:40px;color:#b7c4b9">The map library could not load. The leaderboard and all site details remain available below.</div>';
  }

  function markerValue(d) {
    return $("#size-metric").value === "h100e_best" ? d.h100e_best : powerOf(d);
  }

  // Sites that share one (often city-centre) point would stack into a single
  // clickable marker. Spread each such group on a small ring (~4 km) so every
  // site can be selected once the map is zoomed in. The order comes from the
  // full dataset, so a marker does not jump when the filters change. The
  // panel tells the reader the point is approximate.
  const pointKey = d => `${d.latitude.toFixed(2)}|${d.longitude.toFixed(2)}`;
  const displayPoint = new Map();
  {
    const groups = new Map();
    DATA.filter(d => d.latitude != null && d.longitude != null).forEach(d => {
      const key = pointKey(d);
      if (!groups.has(key)) groups.set(key, []);
      groups.get(key).push(d);
    });
    groups.forEach(sites => {
      sites.sort((a, b) => a.name.localeCompare(b.name));
      sites.forEach((d, i) => {
        if (sites.length === 1) { displayPoint.set(d.name, [d.latitude, d.longitude]); return; }
        const angle = 2 * Math.PI * i / sites.length;
        const r = 0.04;
        const lngScale = Math.max(Math.cos(d.latitude * Math.PI / 180), 0.2);
        displayPoint.set(d.name, [d.latitude + r * Math.sin(angle), d.longitude + r * Math.cos(angle) / lngScale]);
      });
    });
  }

  function updateMarkers() {
    markerBySite.clear();
    if (!map || !markerLayer) return;
    markerLayer.clearLayers();
    const metric = $("#size-metric").value;
    const maxValue = Math.max(...DATA.map(d => markerValue(d) || 0), 1);
    filteredSites.forEach(d => {
      if (d.latitude == null || d.longitude == null) return;
      const value = markerValue(d);
      const radius = value ? 4 + 12 * Math.sqrt(value / maxValue) : 3.5;
      const selected = selectedSite && selectedSite.name === d.name;
      const status = statusOf(d);
      const marker = L.circleMarker(displayPoint.get(d.name), {
        radius: selected ? radius + 2 : radius,
        color: selected ? "#ffffff" : status.color,
        weight: selected ? 2.5 : 1,
        fillColor: status.color,
        fillOpacity: selected ? 0.95 : 0.65
      });
      const valueLabel = metric === "power"
        ? `${value ? num(value) : "Unknown"} MW`
        : `${value ? compact(value) : "Unknown"} H100e`;
      marker.bindTooltip(`<strong>${esc(d.name)}</strong><span>${esc(valueLabel)}</span>`, {
        direction: "top", offset: [0, -5], className: "site-tooltip", opacity: 1
      });
      marker.on("click", () => selectSite(d, false));
      marker.addTo(markerLayer);
      markerBySite.set(d.name, marker);
    });
  }

  function panelList(sites) {
    const top = [...sites].sort((a, b) => (powerOf(b) || 0) - (powerOf(a) || 0)).slice(0, 6);
    if (!top.length) {
      return '<div class="panel-kicker"><span>NO MATCHES</span></div><h3 class="panel-title">Nothing fits those filters.</h3><p class="panel-list-intro">Try another country, status, or search term.</p>';
    }
    return `
      <div class="panel-kicker"><span>AT A GLANCE</span><span>TOP ${top.length}</span></div>
      <h3 class="panel-title">${sites.length === DATA.length ? "The largest requests for power" : "Your selection"}</h3>
      <p class="panel-list-intro">The largest sites in the current filter, by stated power. Select a campus to see its status, its note and its source.</p>
      <div class="panel-site-list">${top.map((d, index) => `
        <button class="panel-site-item" type="button" data-site="${esc(d.name)}">
          <span class="rank">${String(index + 1).padStart(2, "0")}</span>
          <span><strong>${esc(d.name)}</strong><small>${esc(d.country)}</small></span>
          <b>${powerOf(d) != null ? `${num(powerOf(d))} MW` : "—"}</b>
        </button>`).join("")}</div>`;
  }

  function panelDetail(d) {
    const status = statusOf(d);
    const note = d.status_note || "This row has no additional site note.";
    const longNote = note.length > 270;
    return `
      <div class="panel-kicker"><span>SITE PROFILE</span><button type="button" data-close-site aria-label="Close site profile">×</button></div>
      <h3 class="panel-title">${esc(d.name)}</h3>
      <p class="panel-location">${esc(d.operator)}<br>${esc(locationOf(d))}</p>
      ${d.location_shared_with > 0 ? `<p class="panel-approx">Approximate location. ${d.location_shared_with === 1 ? "One other site uses" : `${d.location_shared_with} other sites use`} this map point, so the coordinates are probably a city centre, not the campus.</p>` : ""}
      <span class="panel-status"><i style="background:${status.color}"></i>${status.long}</span>
      <div class="panel-hero-metric">
        <strong>${powerOf(d) != null ? num(powerOf(d)) : "—"}</strong><small>MW</small>
        <p>${powerOf(d) == null ? "No power figure published" : d.power_capacity_mw != null ? `Stated gross power · ${d.status === "operational" ? "capacity, not average draw" : "a request, not a load yet"}` : "IT load only · gross power not published"}</p>
      </div>
      <div class="panel-metrics">
        <div><span>IT LOAD</span><b>${d.it_load_mw != null ? `${num(d.it_load_mw)} MW` : "Not published"}</b></div>
        <div><span>COMPUTE (H100e)</span><b>${d.h100e_best ? `${num(d.h100e_best)} · ${METHODS[d.h100e_method] || esc(d.h100e_method)}` : "No estimate"}</b></div>
        <div><span>ANNOUNCED GPUs</span><b>${d.announced_gpu_count != null ? num(d.announced_gpu_count) : "Not published"}</b></div>
        <div><span>ACCELERATORS</span><b>${esc(d.gpu_types || "Not published")}</b></div>
      </div>
      <div class="panel-note" id="panel-note"><span>RESEARCH NOTE</span><p>${esc(note)}</p>${longNote ? '<button type="button" data-expand-note>Read the full note ↓</button>' : ""}</div>
      <a class="source-button" href="${safeUrl(d.source_url)}" target="_blank" rel="noopener noreferrer"><span>Open the primary source</span><span>↗</span></a>`;
  }

  function selectSite(d, moveMap = true) {
    selectedSite = d;
    $("#site-panel").innerHTML = panelDetail(d);
    updateMarkers();
    if (map && moveMap && d.latitude != null && d.longitude != null) {
      map.flyTo(displayPoint.get(d.name), Math.max(map.getZoom(), 5), { duration: 0.65 });
      const marker = markerBySite.get(d.name);
      if (marker) marker.openTooltip();
    }
  }

  function renderRanking() {
    const sorted = [...filteredSites].sort((a, b) => (powerOf(b) || 0) - (powerOf(a) || 0));
    const max = Math.max(...sorted.map(d => powerOf(d) || 0), 1);
    const shown = sorted.slice(0, visibleCount);
    $("#site-ranking").innerHTML = shown.length ? shown.map((d, index) => {
      const status = statusOf(d);
      return `<tr>
        <td><button class="site-name-button" type="button" data-site="${esc(d.name)}"><span class="rank-num">${String(index + 1).padStart(2, "0")}</span>${esc(d.name)}<small>${esc(d.country)} · ${esc(d.operator)}</small></button></td>
        <td><span class="table-status"><i style="background:${status.color}"></i>${status.label}</span></td>
        <td>${d.it_load_mw != null ? `${num(d.it_load_mw)} MW` : "—"}</td>
        <td class="estimate-cell">${powerOf(d) != null ? `${num(powerOf(d))} MW` : "—"}<div class="estimate-bar" style="width:${(powerOf(d) || 0) / max * 100}%"></div></td>
        <td class="method-cell">${d.h100e_best ? `${compact(d.h100e_best)} · ${METHODS[d.h100e_method] || "—"}` : "—"}</td>
      </tr>`;
    }).join("") : '<tr><td colspan="5" class="empty-row">No sites match the current filters.</td></tr>';
    const more = $("#show-more-sites");
    more.hidden = sorted.length <= 10;
    more.innerHTML = visibleCount >= sorted.length
      ? `Show the first 10 sites <span aria-hidden="true">↑</span>`
      : `Show more sites <span aria-hidden="true">↓</span> <span style="color:#60776a">${Math.min(visibleCount, sorted.length)} / ${sorted.length}</span>`;
  }

  function updateAtlas() {
    filteredSites = getFilteredSites();
    if (selectedSite && !filteredSites.some(d => d.name === selectedSite.name)) selectedSite = null;
    $("#map-count").textContent = `${filteredSites.length} site${filteredSites.length === 1 ? "" : "s"}`;
    $("#filter-summary").textContent = filteredSites.length === DATA.length
      ? `Showing all ${DATA.length} sites in ${countries.length} countries.`
      : `Showing ${filteredSites.length} of ${DATA.length} sites. The selection holds ${num(filteredSites.reduce((sum, d) => sum + (powerOf(d) || 0), 0) / 1000, 1)} GW of stated power.`;
    if (!selectedSite) $("#site-panel").innerHTML = panelList(filteredSites);
    updateMarkers();
    renderRanking();
  }

  renderStatusFilters();
  updateAtlas();

  $("#status-filters").addEventListener("click", event => {
    const button = event.target.closest("[data-status]");
    if (!button) return;
    const key = button.dataset.status;
    if (activeStatuses.has(key)) activeStatuses.delete(key); else activeStatuses.add(key);
    visibleCount = 10;
    renderStatusFilters();
    updateAtlas();
  });
  ["site-search", "country-filter", "size-metric"].forEach(id => {
    $(`#${id}`).addEventListener(id === "site-search" ? "input" : "change", () => {
      visibleCount = 10;
      updateAtlas();
    });
  });
  $("#reset-filters").addEventListener("click", () => {
    $("#site-search").value = "";
    $("#country-filter").value = "";
    $("#size-metric").value = "power";
    activeStatusKeys.forEach(key => activeStatuses.add(key));
    selectedSite = null;
    visibleCount = 10;
    renderStatusFilters();
    updateAtlas();
    if (map) map.setView([27, 8], 2.35);
  });
  $("#site-panel").addEventListener("click", event => {
    const siteButton = event.target.closest("[data-site]");
    const closeButton = event.target.closest("[data-close-site]");
    const expandButton = event.target.closest("[data-expand-note]");
    if (siteButton) {
      const d = DATA.find(site => site.name === siteButton.dataset.site);
      if (d) selectSite(d, true);
    }
    if (closeButton) {
      selectedSite = null;
      $("#site-panel").innerHTML = panelList(filteredSites);
      updateMarkers();
    }
    if (expandButton) {
      const note = $("#panel-note");
      note.classList.toggle("expanded");
      expandButton.textContent = note.classList.contains("expanded") ? "Collapse the note ↑" : "Read the full note ↓";
    }
  });
  $("#site-ranking").addEventListener("click", event => {
    const button = event.target.closest("[data-site]");
    if (!button) return;
    const d = DATA.find(site => site.name === button.dataset.site);
    if (d) {
      selectSite(d, true);
      $(".atlas-grid").scrollIntoView({ behavior: "smooth", block: "center" });
    }
  });
  $("#show-more-sites").addEventListener("click", () => {
    visibleCount = visibleCount >= filteredSites.length ? 10 : visibleCount + 10;
    renderRanking();
  });
  $("#export-filtered").addEventListener("click", () => {
    if (!filteredSites.length) return;
    const columns = Object.keys(DATA[0]);
    const quote = value => `"${String(value ?? "").replace(/"/g, '""')}"`;
    const csv = [columns.join(","), ...filteredSites.map(d => columns.map(col => quote(d[col])).join(","))].join("\n");
    const url = URL.createObjectURL(new Blob(["\ufeff", csv], { type: "text/csv;charset=utf-8" }));
    const link = document.createElement("a");
    link.href = url;
    link.download = "compute-atlas-selection.csv";
    link.click();
    setTimeout(() => URL.revokeObjectURL(url), 1000);
  });

  /* ---------- Operator efficiency chart ---------- */
  const plottableOperators = OPERATORS.filter(d => d.pue_value != null && d.wue_value != null);
  let operatorFilter = "all";
  let selectedOperator = "Meta";

  function filteredOperators() {
    return plottableOperators.filter(d => {
      if (operatorFilter === "hyperscaler") return d.category === "hyperscaler";
      if (operatorFilter === "reported") return d.pue_kind !== "design";
      return true;
    });
  }

  function renderFindings() {
    const hyperscalers = OPERATORS.filter(d => d.category === "hyperscaler" && d.disclosure_grade === "A");
    const pueWinner = [...hyperscalers].filter(d => d.pue_value != null).sort((a, b) => a.pue_value - b.pue_value)[0];
    const wueWinner = [...hyperscalers].filter(d => d.wue_value != null).sort((a, b) => a.wue_value - b.wue_value)[0];
    if (pueWinner) {
      $("#finding-pue").textContent = num(pueWinner.pue_value, 2);
      $("#finding-pue-label").textContent = `${pueWinner.operator} · ${pueWinner.metric_year}`;
    }
    if (wueWinner) {
      $("#finding-wue").textContent = `${num(wueWinner.wue_value, 2)} L`;
      $("#finding-wue-label").textContent = `${wueWinner.operator} · per IT kWh, ${wueWinner.metric_year}`;
    }
  }

  function renderOperatorDetail(name) {
    const d = OPERATORS.find(operator => operator.operator === name) || plottableOperators[0];
    if (!d) return;
    selectedOperator = d.operator;
    const overhead = d.pue_value != null ? Math.round((d.pue_value - 1) * 100) : null;
    $("#operator-detail").innerHTML = `
      <div class="operator-top"><p class="mini-label">SELECTED PROFILE</p><span class="grade-badge" title="Disclosure grade ${esc(d.disclosure_grade)}">${esc(d.disclosure_grade)}</span></div>
      <div class="operator-name-row"><i class="operator-swatch" style="background:${operatorColor(d.operator)}"></i><h3 class="operator-name">${esc(d.operator)}</h3></div>
      <p class="operator-year">${esc(d.metric_year)} · ${esc(d.category)}</p>
      <div class="operator-metrics">
        <div class="operator-metric"><span>PUE</span><strong>${d.pue_value != null ? num(d.pue_value, 2) : "ND"}</strong><small>facility / IT energy</small></div>
        <div class="operator-metric"><span>WUE</span><strong>${d.wue_value != null ? num(d.wue_value, 3) : "ND"}</strong><small>litres / IT kWh</small></div>
      </div>
      <p class="operator-overhead">${overhead != null ? `<strong>${overhead} units</strong> of non-IT facility overhead for every 100 units of IT energy.` : "The operator does not disclose PUE, so we cannot calculate facility overhead."}<br>Water normalizer: <strong>${d.water_value != null ? compact(d.water_value) : "—"} gal</strong> per MW-year.</p>
      <div class="operator-scope"><span>PUE BOUNDARY</span><p>${esc(d.pue_scope)}</p></div>
      <div class="operator-scope"><span>WUE BASIS</span><p>${esc(d.wue_basis)}</p></div>
      <div class="operator-scope"><span>REPORTING CAVEAT</span><p class="operator-note">${esc(d.notes)}</p></div>
      <a class="operator-source" href="${safeUrl(d.source_url)}" target="_blank" rel="noopener noreferrer"><span>View the company disclosure</span><span>↗</span></a>`;
  }

  function renderEfficiencyChart() {
    const svg = $("#efficiency-chart");
    const data = filteredOperators();
    const W = 760, H = 470;
    const margin = { top: 38, right: 42, bottom: 70, left: 72 };
    const innerW = W - margin.left - margin.right;
    const innerH = H - margin.top - margin.bottom;
    const xMin = 1, xMax = 1.45, yMin = 0.001, yMax = 2;
    const x = value => margin.left + (value - xMin) / (xMax - xMin) * innerW;
    const y = value => margin.top + (Math.log10(yMax) - Math.log10(value)) / (Math.log10(yMax) - Math.log10(yMin)) * innerH;
    const xTicks = [1, 1.1, 1.2, 1.3, 1.4];
    const yTicks = [0.001, 0.01, 0.1, 1, 2];
    const labelOffsets = {
      Google: [13, -10], Meta: [13, -10], AWS: [13, 20], Microsoft: [13, -10],
      Nebius: [13, -11], Crusoe: [13, 20]
    };

    let content = `
      <rect x="${margin.left}" y="${margin.top}" width="${innerW}" height="${innerH}" fill="#f6f8f2" rx="8"/>
      ${yTicks.map(tick => `<line class="chart-grid" x1="${margin.left}" x2="${W - margin.right}" y1="${y(tick)}" y2="${y(tick)}"/><text class="chart-axis-label" x="${margin.left - 13}" y="${y(tick) + 3}" text-anchor="end">${tick}</text>`).join("")}
      ${xTicks.map(tick => `<line class="chart-grid" y1="${margin.top}" y2="${H - margin.bottom}" x1="${x(tick)}" x2="${x(tick)}"/><text class="chart-axis-label" x="${x(tick)}" y="${H - margin.bottom + 23}" text-anchor="middle">${tick.toFixed(1)}</text>`).join("")}
      <text class="chart-axis-title" x="${margin.left + innerW / 2}" y="${H - 16}" text-anchor="middle">PUE · LOWER ENERGY OVERHEAD ←</text>
      <text class="chart-axis-title" transform="translate(18 ${margin.top + innerH / 2}) rotate(-90)" text-anchor="middle">WUE (L/kWh) · LOG SCALE</text>
      <text class="chart-sub-label" x="${margin.left + 12}" y="${margin.top + 19}">MORE WATER INTENSITY ↑</text>
      <text class="chart-sub-label" x="${W - margin.right - 12}" y="${H - margin.bottom - 12}" text-anchor="end">BETTER ON BOTH ↙</text>`;

    content += data.map(d => {
      const px = x(d.pue_value), py = y(d.wue_value);
      const [dx, dy] = labelOffsets[d.operator] || [12, -10];
      const design = d.pue_kind === "design";
      const color = operatorColor(d.operator);
      return `<g>
        <circle class="chart-point" data-operator="${esc(d.operator)}" tabindex="0" role="button"
          aria-label="${esc(d.operator)}: PUE ${esc(d.pue)}, WUE ${esc(d.wue_l_per_kwh)} litres per kilowatt-hour"
          cx="${px}" cy="${py}" r="${d.operator === selectedOperator ? 9 : 7}" fill="${color}" fill-opacity=".9"
          stroke="${d.operator === selectedOperator ? "#17221c" : "#fbfcf8"}" stroke-width="${d.operator === selectedOperator ? 3 : 2}"
          stroke-dasharray="${design ? "3 2" : "none"}"/>
        <text class="chart-label" x="${px + dx}" y="${py + dy}">${esc(d.operator)}</text>
        <text class="chart-sub-label" x="${px + dx}" y="${py + dy + 12}">${num(d.pue_value, 2)} / ${num(d.wue_value, 3)}</text>
      </g>`;
    }).join("");
    svg.innerHTML = `<title id="chart-title">Operator PUE and WUE comparison</title><desc id="chart-desc">Scatter plot of operators with both power and water usage effectiveness values. Lower values are better. Select a point to read its scope and reporting caveats.</desc>${content}`;
    $("#chart-coverage").textContent = `${data.length} shown. ${OPERATORS.length - plottableOperators.length} operators lack a complete pair.`;

    $$(".chart-point", svg).forEach(point => {
      const showTooltip = event => {
        const d = OPERATORS.find(operator => operator.operator === point.dataset.operator);
        const wrap = $("#efficiency-chart-wrap").getBoundingClientRect();
        const rect = point.getBoundingClientRect();
        const clientX = event.clientX || rect.left + rect.width / 2;
        const clientY = event.clientY || rect.top;
        const tooltip = $("#chart-tooltip");
        tooltip.innerHTML = `<strong>${esc(d.operator)}</strong><span>PUE ${esc(d.pue)}</span><span>WUE ${esc(d.wue_l_per_kwh)} L/kWh</span>`;
        tooltip.style.left = `${clientX - wrap.left}px`;
        tooltip.style.top = `${clientY - wrap.top - 8}px`;
        tooltip.classList.add("visible");
      };
      point.addEventListener("mouseenter", showTooltip);
      point.addEventListener("mousemove", showTooltip);
      point.addEventListener("focus", showTooltip);
      point.addEventListener("mouseleave", () => $("#chart-tooltip").classList.remove("visible"));
      point.addEventListener("blur", () => $("#chart-tooltip").classList.remove("visible"));
      point.addEventListener("click", () => {
        renderOperatorDetail(point.dataset.operator);
        renderEfficiencyChart();
      });
      point.addEventListener("keydown", event => {
        if (event.key === "Enter" || event.key === " ") {
          event.preventDefault();
          renderOperatorDetail(point.dataset.operator);
          renderEfficiencyChart();
        }
      });
    });
  }

  function renderOperatorTable() {
    $("#operator-table").innerHTML = OPERATORS.map(d => `<tr>
      <td>${esc(d.operator)}</td><td>${esc(d.metric_year)}</td><td>${esc(d.pue)}</td><td>${esc(d.wue_l_per_kwh)}</td>
      <td><span class="table-grade" title="Disclosure grade ${esc(d.disclosure_grade)}">${esc(d.disclosure_grade)}</span></td>
      <td>${esc(d.pue_scope)}</td></tr>`).join("");
  }

  $("#operator-filter").addEventListener("click", event => {
    const button = event.target.closest("[data-filter]");
    if (!button) return;
    operatorFilter = button.dataset.filter;
    $$("button", $("#operator-filter")).forEach(item => item.classList.toggle("active", item === button));
    renderEfficiencyChart();
  });

  renderFindings();
  renderOperatorDetail(selectedOperator);
  renderEfficiencyChart();
  renderOperatorTable();

  /* ---------- Site-level efficiency ---------- */
  const REJECTION_COLORS = {
    evaporative: "#e7a84d",
    hybrid: "#69a9ef",
    dry_closed_loop: "#57c5b6",
    unknown: "#9ca3af"
  };
  const REJECTION_LABELS = {
    evaporative: "Evaporative",
    hybrid: "Hybrid",
    dry_closed_loop: "Dry / closed loop",
    unknown: "Unknown"
  };
  const RACK_LABELS = {
    air: "Air",
    air_or_dlc: "Air or DLC",
    dlc: "Direct-to-chip",
    dlc_capable: "DLC-capable",
    hybrid: "Hybrid",
    immersion: "Immersion",
    unknown: "Unknown"
  };

  // A PUE of 1.2 is the industry default we apply when nothing is disclosed.
  // It is an assumption, so it never counts as site evidence here.
  const hasPue = c => c.pue_disclosed === true;
  const hasWater = c => c.water_ml_per_mw_year != null;
  // xAI publishes no WUE: its water figure multiplies a stated 1.0 L/kWh
  // estimate. That is a weaker claim than an operator disclosure, so it is
  // marked in the ledger rather than shown as if it were measured.
  const assumedWue = c => /estimate/i.test(c.water_estimate_basis || "");
  const drySites = COOLING.filter(c => hasWater(c) && c.water_ml_per_mw_year === 0);
  const scoredBoth = COOLING.filter(c => hasPue(c) && hasWater(c) && c.water_ml_per_mw_year > 0);

  function renderCoverage() {
    const total = COOLING.length || DATA.length;
    const cards = [
      { n: total, label: "sites tracked" },
      { n: COOLING.filter(c => c.it_load_mw != null).length, label: "with a power denominator" },
      { n: COOLING.filter(hasPue).length, label: "with operator-disclosed PUE" },
      { n: COOLING.filter(hasWater).length, label: "with a water intensity" },
      { n: COOLING.filter(c => c.accelerator_heat_mw_low != null).length, label: "with an accelerator heat estimate" },
      { n: COOLING.filter(c => c.it_load_mw == null).length, label: "no power denominator", cls: "muted" }
    ];
    $("#coverage-strip").innerHTML = cards.map(card => `
      <div class="coverage-card ${card.cls || ""}">
        <div class="coverage-value"><strong>${num(card.n)}</strong><span>${Math.round(card.n / total * 100)}%</span></div>
        <div class="coverage-track"><i style="width:${card.n / total * 100}%"></i></div>
        <p>${card.label}</p>
      </div>`).join("");
  }

  let siteWaterFilter = "all";

  function filteredSitePoints() {
    return scoredBoth.filter(c => siteWaterFilter === "all" || c.heat_rejection === siteWaterFilter);
  }

  // The scorable campuses sit on only a handful of distinct (PUE, water)
  // positions, because both numbers are operator-level. Grouping identical
  // positions and sizing by site count makes that clustering visible instead
  // of hiding it under overlapping dots. Two campuses only share a position if
  // the chart cannot tell them apart. The key is therefore the rounded pixel
  // position, not the raw value: operator water intensities differ in the
  // fourth decimal (8.9345 vs 8.9394) because each site divides its own water
  // total by its own IT load, and value equality would stack two bubbles on
  // one pixel.
  function groupedSitePoints(data, project) {
    const groups = new Map();
    data.forEach(c => {
      const { px, py } = project(c);
      const key = `${Math.round(px)}|${Math.round(py)}|${c.heat_rejection}`;
      if (!groups.has(key)) {
        groups.set(key, {
          pue: c.pue_used,
          water: c.water_ml_per_mw_year,
          rejection: c.heat_rejection,
          sites: []
        });
      }
      groups.get(key).sites.push(c);
    });
    return [...groups.values()].map(g => ({
      ...g,
      pue: g.sites.reduce((sum, c) => sum + c.pue_used, 0) / g.sites.length,
      water: g.sites.reduce((sum, c) => sum + c.water_ml_per_mw_year, 0) / g.sites.length
    })).sort((a, b) => b.sites.length - a.sites.length);
  }

  function renderSiteChart() {
    const svg = $("#site-efficiency-chart");
    if (!svg) return;
    const data = filteredSitePoints();
    const W = 760, H = 470;
    const margin = { top: 38, right: 46, bottom: 74, left: 78 };
    const innerW = W - margin.left - margin.right;
    const innerH = H - margin.top - margin.bottom;
    const xMin = 1.05, xMax = 1.32;
    const yMin = 0.01, yMax = 20;
    const x = v => margin.left + (v - xMin) / (xMax - xMin) * innerW;
    const y = v => margin.top + (Math.log10(yMax) - Math.log10(v)) / (Math.log10(yMax) - Math.log10(yMin)) * innerH;
    const groups = groupedSitePoints(data, c => ({
      px: x(Math.min(Math.max(c.pue_used, xMin), xMax)),
      py: y(Math.min(Math.max(c.water_ml_per_mw_year, yMin), yMax))
    }));
    const xTicks = [1.05, 1.10, 1.15, 1.20, 1.25, 1.30];
    const yTicks = [0.01, 0.1, 1, 10];
    const maxSites = Math.max(...groups.map(g => g.sites.length), 1);
    const radius = n => 8 + 22 * Math.sqrt(n / maxSites);

    let content = `
      <rect x="${margin.left}" y="${margin.top}" width="${innerW}" height="${innerH}" fill="#f6f8f2" rx="8"/>
      ${yTicks.map(t => `<line class="chart-grid" x1="${margin.left}" x2="${W - margin.right}" y1="${y(t)}" y2="${y(t)}"/><text class="chart-axis-label" x="${margin.left - 13}" y="${y(t) + 3}" text-anchor="end">${t}</text>`).join("")}
      ${xTicks.map(t => `<line class="chart-grid" y1="${margin.top}" y2="${H - margin.bottom}" x1="${x(t)}" x2="${x(t)}"/><text class="chart-axis-label" x="${x(t)}" y="${H - margin.bottom + 23}" text-anchor="middle">${t.toFixed(2)}</text>`).join("")}
      <text class="chart-axis-title" x="${margin.left + innerW / 2}" y="${H - 18}" text-anchor="middle">POWER USAGE EFFECTIVENESS · LOWER ←</text>
      <text class="chart-axis-title" transform="translate(20 ${margin.top + innerH / 2}) rotate(-90)" text-anchor="middle">WATER · ML PER MW IT-YEAR (LOG)</text>
      <text class="chart-sub-label" x="${margin.left + 12}" y="${margin.top + 19}">MORE WATER ↑</text>
      <text class="chart-sub-label" x="${margin.left + 12}" y="${H - margin.bottom - 12}">BETTER ↙</text>`;

    const bubbles = groups.map((g, i) => {
      const cx = x(Math.min(Math.max(g.pue, xMin), xMax));
      const cy = y(Math.min(Math.max(g.water, yMin), yMax));
      const r = radius(g.sites.length);
      const color = REJECTION_COLORS[g.rejection] || REJECTION_COLORS.unknown;
      const operators = [...new Set(g.sites.map(s => s.operator))].slice(0, 2).join(", ");
      return `<g class="site-group" data-index="${i}" tabindex="0" role="button"
        aria-label="${g.sites.length} sites at PUE ${num(g.pue, 2)} and ${num(g.water, 2)} megalitres per MW-year: ${esc(operators)}">
        <circle class="chart-point site-point" cx="${cx}" cy="${cy}" r="${r}" fill="${tint(color, 0.62)}" stroke="${color}" stroke-width="1.6"/>
        ${g.sites.length > 1 ? `<text class="site-count" x="${cx}" y="${cy + 4}" text-anchor="middle">${g.sites.length}</text>` : ""}
      </g>`;
    }).join("");
    // The static frame goes in first, then the bubbles are appended, so the
    // tooltip wiring below always attaches to freshly parsed nodes.
    svg.innerHTML = `<title id="site-chart-title">Site PUE and water intensity</title><desc id="site-chart-desc">Each bubble is a distinct combination of operator-disclosed PUE and water intensity. Bubble area is the number of campuses at that position.</desc>${content}`;
    svg.insertAdjacentHTML("beforeend", bubbles);
    $("#site-chart-coverage").textContent = `${data.length} sites in ${groups.length} distinct positions. Size shows the number of sites.`;
    $("#site-chart-legend").innerHTML = ["evaporative", "hybrid", "dry_closed_loop", "unknown"].map(key => {
      const n = data.filter(c => (c.heat_rejection || "unknown") === key).length;
      if (!n) return "";
      return `<span><i style="background:${REJECTION_COLORS[key]}"></i>${esc(REJECTION_LABELS[key])} <b>${n}</b></span>`;
    }).join("");

    $$(".site-group", svg).forEach(node => {
      const g = groups[Number(node.dataset.index)];
      if (!g) return;
      const show = event => {
        const wrap = $("#site-chart-wrap").getBoundingClientRect();
        const rect = node.getBoundingClientRect();
        const clientX = event.clientX || rect.left + rect.width / 2;
        const clientY = event.clientY || rect.top;
        const tip = $("#site-chart-tooltip");
        const names = g.sites.slice(0, 3).map(s => esc(s.name)).join(" · ");
        const more = g.sites.length > 3 ? ` +${g.sites.length - 3} more` : "";
        const totalIt = g.sites.reduce((sum, s) => sum + (s.it_load_mw || 0), 0);
        tip.innerHTML = `<strong>${g.sites.length} campus${g.sites.length === 1 ? "" : "es"} · ${num(totalIt, 0)} MW IT</strong>
          <span>PUE ${num(g.pue, 2)} · water ${num(g.water, 2)} ML/MW-yr</span>
          <span>${esc(REJECTION_LABELS[g.rejection] || g.rejection)} heat rejection · fleet WUE, not metered</span>
          <span>${names}${more}</span>`;
        tip.style.left = `${clientX - wrap.left}px`;
        tip.style.top = `${clientY - wrap.top - 8}px`;
        tip.classList.add("visible");
      };
      const hide = () => $("#site-chart-tooltip").classList.remove("visible");
      node.addEventListener("mouseenter", show);
      node.addEventListener("mousemove", show);
      node.addEventListener("focus", show);
      node.addEventListener("mouseleave", hide);
      node.addEventListener("blur", hide);
      const open = () => {
        const biggest = g.sites.slice().sort((a, b) => (b.it_load_mw || 0) - (a.it_load_mw || 0))[0];
        const site = biggest && DATA.find(d => d.name === biggest.name);
        if (!site) return;
        selectSite(site, true);
        $("#infrastructure").scrollIntoView({ behavior: "smooth", block: "start" });
      };
      node.addEventListener("click", open);
      node.addEventListener("keydown", event => {
        if (event.key === "Enter" || event.key === " ") { event.preventDefault(); open(); }
      });
    });
  }

  function renderMatrix() {
    const rows = ["dlc", "air_or_dlc", "air", "hybrid", "immersion", "dlc_capable", "unknown"];
    const cols = ["evaporative", "hybrid", "dry_closed_loop", "unknown"];
    const present = rows.filter(r => COOLING.some(c => c.rack_cooling === r));
    const counts = {};
    COOLING.forEach(c => {
      const key = `${c.rack_cooling}|${c.heat_rejection}`;
      counts[key] = (counts[key] || 0) + 1;
    });
    const max = Math.max(...Object.values(counts), 1);
    // Cells sit on a light panel, so a single dark ink works at every shade.
    const shade = n => n
      ? `rgba(186,232,116,${0.14 + 0.72 * n / max})`
      : "rgba(18,37,30,.05)";
    const weight = n => n / max > 0.5 ? 600 : 400;
    const table = `
      <table class="matrix-table">
        <thead><tr><th></th>${cols.map(col => `<th>${esc(REJECTION_LABELS[col])}</th>`).join("")}</tr></thead>
        <tbody>
          ${present.map(row => `<tr>
            <th>${esc(RACK_LABELS[row] || row)}</th>
            ${cols.map(col => {
              const n = counts[`${row}|${col}`] || 0;
              return `<td style="background:${shade(n)};font-weight:${weight(n)}">${n || "·"}</td>`;
            }).join("")}
          </tr>`).join("")}
        </tbody>
      </table>`;
    $("#cooling-matrix").innerHTML = `
      <p class="mini-label">RACK COOLING × HEAT REJECTION</p>
      <h3>Two decisions, not one</h3>
      <p class="matrix-intro">A liquid-cooled rack can still evaporate water at the plant. These counts cover the ${COOLING.length} sites across the two independent layers.</p>
      <div class="matrix-panel"><div class="matrix-scroll">${table}</div></div>
      <p class="matrix-foot">The right-hand column sets water use, not the left.</p>`;
  }

  let ledgerSort = { key: "it_load_mw", dir: -1 };
  let ledgerVisible = 25;
  let ledgerQuery = "";
  let ledgerFilter = "all";

  function ledgerRows() {
    const q = ledgerQuery.toLowerCase();
    return COOLING.filter(c => {
      if (q && !`${c.name} ${c.operator} ${c.country}`.toLowerCase().includes(q)) return false;
      const pue = hasPue(c), water = hasWater(c);
      if (ledgerFilter === "both") return pue && water;
      if (ledgerFilter === "pue") return pue && !water;
      if (ledgerFilter === "water") return water && !pue;
      if (ledgerFilter === "none") return !pue && !water;
      return true;
    }).sort((a, b) => {
      const av = a[ledgerSort.key], bv = b[ledgerSort.key];
      const aNull = av == null || av === "" || av === "unknown";
      const bNull = bv == null || bv === "" || bv === "unknown";
      if (aNull && bNull) return a.name.localeCompare(b.name);
      if (aNull) return 1;
      if (bNull) return -1;
      if (typeof av === "number" && typeof bv === "number") return (av - bv) * ledgerSort.dir;
      return String(av).localeCompare(String(bv)) * ledgerSort.dir;
    });
  }

  function renderLedger() {
    const rows = ledgerRows();
    const shown = rows.slice(0, ledgerVisible);
    $("#ledger-body").innerHTML = shown.length ? shown.map(c => {
      const conf = c.confidence || "D";
      const pue = hasPue(c);
      return `<tr data-site="${esc(c.name)}">
        <td><strong>${esc(c.name)}</strong><small>${esc(c.country || "")}</small></td>
        <td>${esc(c.operator || "")}</td>
        <td>${c.it_load_mw != null ? num(c.it_load_mw, 0) : "—"}</td>
        <td>${c.h100e_per_mw != null ? num(c.h100e_per_mw, 0) : "—"}</td>
        <td class="${pue ? "" : "ledger-assumed"}">${c.pue_used != null ? num(c.pue_used, 2) + (pue ? "" : "*") : "—"}</td>
        <td>${hasWater(c) ? (assumedWue(c) ? `<span class="ledger-assumed" title="WUE is a stated estimate, not a disclosure">≈${num(c.water_ml_per_mw_year, 2)}</span>` : num(c.water_ml_per_mw_year, 2)) : "—"}</td>
        <td><span class="ledger-chip" data-rack="${esc(c.rack_cooling)}">${esc(RACK_LABELS[c.rack_cooling] || c.rack_cooling)}</span></td>
        <td>${esc(REJECTION_LABELS[c.heat_rejection] || c.heat_rejection)}</td>
        <td><span class="conf-badge conf-${conf}">${conf}</span></td>
      </tr>`;
    }).join("") : '<tr><td colspan="9" class="empty-row">No sites match those filters.</td></tr>';
    $("#ledger-count").textContent = `${shown.length} of ${rows.length} sites shown. The dataset holds ${COOLING.length}.`;
    const more = $("#ledger-more");
    more.hidden = rows.length <= 25;
    more.innerHTML = ledgerVisible >= rows.length
      ? `Show the first 25 sites <span aria-hidden="true">↑</span>`
      : `Show more sites <span aria-hidden="true">↓</span> <span style="color:#60776a">${Math.min(ledgerVisible, rows.length)} / ${rows.length}</span>`;
  }

  $("#site-water-filter").addEventListener("click", event => {
    const button = event.target.closest("[data-filter]");
    if (!button) return;
    siteWaterFilter = button.dataset.filter;
    $$("button", $("#site-water-filter")).forEach(item => item.classList.toggle("active", item === button));
    renderSiteChart();
  });
  $("#ledger-search").addEventListener("input", event => {
    ledgerQuery = event.target.value.trim();
    ledgerVisible = 25;
    renderLedger();
  });
  $("#ledger-filter").addEventListener("change", event => {
    ledgerFilter = event.target.value;
    ledgerVisible = 25;
    renderLedger();
  });
  $$(".ledger-table [data-sort]").forEach(button => {
    button.addEventListener("click", () => {
      const key = button.dataset.sort;
      ledgerSort = ledgerSort.key === key ? { key, dir: -ledgerSort.dir } : { key, dir: 1 };
      renderLedger();
    });
  });
  $("#ledger-body").addEventListener("click", event => {
    const row = event.target.closest("tr[data-site]");
    if (!row) return;
    const site = DATA.find(d => d.name === row.dataset.site);
    if (!site) return;
    selectSite(site, true);
    $("#infrastructure").scrollIntoView({ behavior: "smooth", block: "start" });
  });
  $("#ledger-more").addEventListener("click", () => {
    const rows = ledgerRows();
    ledgerVisible = ledgerVisible >= rows.length ? 25 : ledgerVisible + 25;
    renderLedger();
  });

  renderCoverage();
  renderSiteChart();
  renderMatrix();
  renderLedger();

  /* ---------- Scenario lab ---------- */
  const scenarioOperators = plottableOperators;
  const scenarioA = $("#operator-a");
  const scenarioB = $("#operator-b");
  const options = scenarioOperators.map(d => `<option value="${esc(d.operator)}">${esc(d.operator)}</option>`).join("");
  scenarioA.innerHTML = options;
  scenarioB.innerHTML = options;
  scenarioA.value = "Meta";
  scenarioB.value = "Google";

  function scenarioResult(d, load, maxElectricity) {
    const itGWh = load * 8.76;
    const facilityGWh = itGWh * d.pue_value;
    const overheadGWh = facilityGWh - itGWh;
    const waterMGal = load * d.water_value / 1e6;
    return { d, itGWh, facilityGWh, overheadGWh, waterMGal, maxElectricity };
  }

  function scenarioCard(result, label) {
    const { d, facilityGWh, overheadGWh, waterMGal, maxElectricity } = result;
    return `<article class="scenario-card">
      <div class="scenario-card-head"><h3>${esc(d.operator)}</h3><span>PROFILE ${label} · ${esc(d.metric_year)}</span></div>
      <div class="scenario-big"><strong>${num(facilityGWh, 1)}</strong><span>GWh / year</span></div>
      <p class="scenario-card-label">Total facility electricity at PUE ${num(d.pue_value, 2)}${d.pue_kind === "design" ? " (design midpoint)" : ""}</p>
      <div class="scenario-bar"><i style="width:${facilityGWh / maxElectricity * 100}%"></i></div>
      <div class="scenario-submetrics">
        <div><span>FACILITY OVERHEAD</span><strong>${num(overheadGWh, 1)} <small>GWh</small></strong></div>
        <div><span>WATER NORMALIZER</span><strong>${num(waterMGal, waterMGal < 10 ? 2 : 1)} <small>Mgal</small></strong></div>
      </div>
    </article>`;
  }

  function updateScenario() {
    const load = Number($("#load-slider").value);
    $("#load-output").textContent = `${num(load)} MW`;
    $("#load-slider").style.setProperty("--range-progress", `${(load - 10) / 990 * 100}%`);
    const a = scenarioOperators.find(d => d.operator === scenarioA.value);
    const b = scenarioOperators.find(d => d.operator === scenarioB.value);
    if (!a || !b) return;
    const maxElectricity = Math.max(a.pue_value, b.pue_value) * load * 8.76;
    const resultA = scenarioResult(a, load, maxElectricity);
    const resultB = scenarioResult(b, load, maxElectricity);
    $("#scenario-results").innerHTML = scenarioCard(resultA, "A") + scenarioCard(resultB, "B");
    if (a.operator === b.operator) {
      $("#scenario-delta").innerHTML = `<span>Select a different Profile B to compare the energy and water trade-off at <strong>${num(load)} MW IT load</strong>.</span>`;
      return;
    }
    const waterDifference = Math.abs(resultA.waterMGal - resultB.waterMGal);
    const waterSaver = resultA.waterMGal < resultB.waterMGal ? a : b;
    const energySaver = resultA.facilityGWh < resultB.facilityGWh ? a : b;
    const energyDifference = Math.abs(resultA.facilityGWh - resultB.facilityGWh);
    $("#scenario-delta").innerHTML = `<span>At this load, <strong>${esc(waterSaver.operator)}</strong> uses <strong>${num(waterDifference, waterDifference < 10 ? 2 : 1)} million fewer gallons</strong> per year. <strong>${esc(energySaver.operator)}</strong> uses <strong>${num(energyDifference, 1)} GWh less facility electricity</strong>.</span>`;
  }

  /* ---------- Who pays: state prices ---------- */
  const US_AVG_RISE = 33.2; // EIA, US residential average 13.66 -> 18.19 c/kWh, 2021 -> 2026 YTD
  const mean = values => values.reduce((a, b) => a + b, 0) / (values.length || 1);
  const rankOf = values => {
    const order = values.map((v, i) => [v, i]).sort((a, b) => a[0] - b[0]);
    const out = new Array(values.length);
    for (let i = 0; i < order.length;) {
      let j = i;
      while (j + 1 < order.length && order[j + 1][0] === order[i][0]) j += 1;
      for (let k = i; k <= j; k += 1) out[order[k][1]] = (i + j) / 2;
      i = j + 1;
    }
    return out;
  };
  const spearman = (xs, ys) => {
    const rx = rankOf(xs), ry = rankOf(ys), mx = mean(rx), my = mean(ry);
    let num_ = 0, dx = 0, dy = 0;
    rx.forEach((x, i) => { num_ += (x - mx) * (ry[i] - my); dx += (x - mx) ** 2; dy += (ry[i] - my) ** 2; });
    return num_ / Math.sqrt(dx * dy);
  };
  {
    const core = STATES.filter(d => d.pjm_core), rest = STATES.filter(d => !d.pjm_core);
    $("#who-pjm").textContent = `+${mean(core.map(d => d.rise_pct)).toFixed(0)}%`;
    $("#who-pjm-label").textContent = `Average residential price rise in the ${core.length} tracked states mostly inside PJM (${core.map(d => d.state).join(", ")}).`;
    $("#who-other").textContent = `+${mean(rest.map(d => d.rise_pct)).toFixed(0)}%`;
    $("#who-other-label").textContent = `Average in the other ${rest.length} tracked states. The US average rose ${US_AVG_RISE}%.`;
    $("#who-rho").textContent = spearman(STATES.map(d => d.operating_mw), STATES.map(d => d.rise_pct)).toFixed(2);
    $("#state-chart-heading").textContent = `${STATES.length} states with a tracked site`;
  }

  let stateSort = "rise";
  function renderStateChart() {
    const svg = $("#state-chart");
    const rows = [...STATES].sort((a, b) => stateSort === "mw"
      ? b.operating_mw - a.operating_mw || b.rise_pct - a.rise_pct
      : b.rise_pct - a.rise_pct);
    // Draw at the real pixel width so the labels stay legible on a phone.
    const W = Math.max(320, Math.round(svg.getBoundingClientRect().width) || 760), top = 26, rowH = 18.5, left = 36, right = W < 520 ? 70 : 96;
    const H = top + rows.length * rowH + 30;
    svg.setAttribute("viewBox", `0 0 ${W} ${H}`);
    const maxPct = Math.ceil(Math.max(...rows.map(d => d.rise_pct)) / 10) * 10;
    const x = v => left + (W - left - right) * v / maxPct;
    const ticks = [];
    for (let t = 0; t <= maxPct; t += 10) ticks.push(t);
    const bars = rows.map((d, i) => {
      const y = top + i * rowH;
      const fill = d.pjm_core ? "var(--orange)" : "#9bb59a";
      return `<g class="state-row" tabindex="0" data-state="${esc(d.state)}">
        <rect x="0" y="${y}" width="${W}" height="${rowH}" fill="transparent"/>
        <text class="chart-label" x="${left - 10}" y="${y + rowH / 2 + 3.5}" text-anchor="end">${esc(d.state)}</text>
        <rect x="${left}" y="${y + 3}" width="${Math.max(x(d.rise_pct) - left, 1)}" height="${rowH - 6}" rx="2" fill="${fill}"/>
        <text class="chart-sub-label" x="${x(d.rise_pct) + 6}" y="${y + rowH / 2 + 3}">+${d.rise_pct.toFixed(1)}%</text>
        <text class="chart-sub-label state-mw" x="${W - 4}" y="${y + rowH / 2 + 3}" text-anchor="end">${d.operating_mw ? `${num(d.operating_mw)} MW` : "0 MW"}</text>
      </g>`;
    }).join("");
    svg.innerHTML = `<title>Residential electricity price rise by state</title>
      ${ticks.map(t => `<line class="chart-grid" x1="${x(t)}" x2="${x(t)}" y1="${top - 6}" y2="${H - 26}"/><text class="chart-axis-label" x="${x(t)}" y="${H - 10}" text-anchor="middle">${t}%</text>`).join("")}
      <line x1="${x(US_AVG_RISE)}" x2="${x(US_AVG_RISE)}" y1="${top - 12}" y2="${H - 26}" stroke="var(--ink)" stroke-width="1.2" stroke-dasharray="4 3"/>
      <text class="chart-sub-label" x="${x(US_AVG_RISE) + 5}" y="${top - 12}">US avg +${US_AVG_RISE}%</text>
      <text class="chart-sub-label" x="${W - 4}" y="${top - 12}" text-anchor="end">AI MW</text>
      ${bars}`;
  }
  renderStateChart();
  {
    let resizeTimer = null;
    window.addEventListener("resize", () => { clearTimeout(resizeTimer); resizeTimer = setTimeout(renderStateChart, 150); });
  }
  $("#state-sort").addEventListener("click", event => {
    const button = event.target.closest("[data-sort]");
    if (!button) return;
    stateSort = button.dataset.sort;
    $$("#state-sort button").forEach(b => b.classList.toggle("active", b === button));
    renderStateChart();
  });
  {
    const tip = $("#state-tooltip");
    const show = row => {
      const d = STATES.find(s => s.state === row.dataset.state);
      if (!d) return;
      const box = row.getBoundingClientRect(), wrap = $("#state-chart").parentElement.getBoundingClientRect();
      tip.innerHTML = `<strong>${esc(d.state)}${d.pjm_core ? " · mostly PJM" : ""}</strong><span>${d.price_2021.toFixed(2)}¢ → ${d.price_2026_ytd.toFixed(2)}¢ per kWh</span><span>+${d.rise_pct.toFixed(1)}% · ${num(d.operating_mw)} MW tracked AI operating</span>`;
      tip.style.left = `${box.left - wrap.left + box.width / 2}px`;
      tip.style.top = `${box.top - wrap.top}px`;
      tip.classList.add("visible");
    };
    const svg = $("#state-chart");
    svg.addEventListener("mouseover", e => { const r = e.target.closest(".state-row"); if (r) show(r); });
    svg.addEventListener("focusin", e => { const r = e.target.closest(".state-row"); if (r) show(r); });
    svg.addEventListener("mouseleave", () => tip.classList.remove("visible"));
    svg.addEventListener("focusout", () => tip.classList.remove("visible"));
  }

  /* ---------- Who pays: utility finder ---------- */
  let selectedUtility = UTILITIES[0] ? UTILITIES[0].region : null;
  const utilityText = u => [u.region, u.utility, u.utility_type, u.our_sites_covered].join(" ").toLowerCase();
  const gradeOf = u => (u.verification || "").trim().charAt(0).toUpperCase();
  const field = (label, value) => value && value.trim()
    ? `<div class="utility-field"><span>${label}</span><p>${esc(value)}</p></div>` : "";
  function renderUtilityDetail(u) {
    if (!u) { $("#utility-detail").innerHTML = '<p class="utility-empty">No territory matches that search.</p>'; return; }
    const sources = (u.sources || "").split(";").map(x => x.trim()).filter(Boolean);
    $("#utility-detail").innerHTML = `
      <div class="utility-head"><div><p class="mini-label">${esc(u.utility_type)}</p><h3>${esc(u.region)}</h3><p class="utility-name">${esc(u.utility)}</p></div><span class="grade-badge" title="${esc(u.verification)}">${esc(gradeOf(u) || "?")}</span></div>
      ${field("TRACKED SITES", u.our_sites_covered)}
      ${field("RESIDENTIAL PRICE, 2021 → 2026", u.energy_price_trend_2021_2026)}
      ${field("RATE CASES AND TARIFFS", u.energy_rate_events)}
      ${field("NAMED GROUPS ON BILLS", u.bill_complaint_groups)}
      ${field("WATER USE", u.water_consumption)}
      ${field("WATER DISPUTES", u.water_complaints)}
      ${field("VERIFICATION", u.verification)}
      ${sources.length ? `<div class="utility-field"><span>SOURCES (${sources.length})</span><ul class="utility-sources">${sources.map(src => /^https?:\/\//i.test(src)
        ? `<li><a href="${safeUrl(src)}" target="_blank" rel="noopener noreferrer">${esc(src.replace(/^https?:\/\/(www\.)?/i, "").slice(0, 70))} ↗</a></li>`
        : `<li>${esc(src)}</li>`).join("")}</ul></div>` : ""}`;
  }
  function renderUtilities() {
    const q = ($("#utility-search").value || "").trim().toLowerCase();
    const rows = UTILITIES.filter(u => !q || utilityText(u).includes(q));
    if (!rows.some(u => u.region === selectedUtility)) selectedUtility = rows[0] ? rows[0].region : null;
    $("#utility-count").textContent = q ? `${rows.length} of ${UTILITIES.length} territories` : `${UTILITIES.length} territories`;
    $("#utility-list").innerHTML = rows.map(u => `
      <button type="button" role="listitem" class="utility-item${u.region === selectedUtility ? " active" : ""}" data-region="${esc(u.region)}">
        <strong>${esc(u.region)}</strong><small>${esc(u.utility)}</small><b>${esc(gradeOf(u))}</b>
      </button>`).join("") || '<p class="utility-empty">No match. Try a state name or an operator.</p>';
    renderUtilityDetail(UTILITIES.find(u => u.region === selectedUtility));
  }
  renderUtilities();
  $("#utility-search").addEventListener("input", renderUtilities);
  $("#utility-list").addEventListener("click", event => {
    const button = event.target.closest("[data-region]");
    if (!button) return;
    selectedUtility = button.dataset.region;
    renderUtilities();
  });

  ["load-slider", "operator-a", "operator-b"].forEach(id => {
    $(`#${id}`).addEventListener(id === "load-slider" ? "input" : "change", updateScenario);
  });
  updateScenario();
})();
</script>
</body>
</html>
